# Project log: physics-based water consumption for heat rejection in EnergyPlus

Chronological record of what was built, decided and found (2026-10-31), so nothing depends on chat history.
Author: Liang Zhang (University of Arizona), with Claude Code.

## 1. Starting point
- `CONCEPT_NOTE.md`: Study 2 of the NSF CAREER proposal. Gaps in EnergyPlus 26.2: evaporation physics, chemistry-based
  blowdown, hybrid/adiabatic dry coolers. Liquid-cooled IT is out of scope (LBNL PR #11667).
- Environment: EnergyPlus 22.2 at `/srv/data1/EnergyPlus-22-2-0` (also 23.1 exists but is not readable by this user);
  Python env `/srv/data1/liangzhang/envs/towerwater` (numpy, scipy, pandas, matplotlib, psychrolib, pypandoc_binary,
  python-docx). The plugin core is stdlib-only and runs in EnergyPlus' embedded Python 3.8.

## 2. Tower water plugin (accounting mode)
- Design decision: evaluate all evaporation methods on **the same EnergyPlus operating point** each timestep, so differences
  isolate evaporation physics; the plugin does not change the thermal solution.
- Eight methods: LAT, ROT, LF, EPSAT (EnergyPlus replica), MSAT, BRAUN, POPPE (reference), POPPE1 (`docs/METHODS.md` §3).
- Air flow (`METHODS.md` §4): Merkel towers report `Cooling Tower Fan Speed Ratio` (not "Air Flow Rate Ratio"); in free
  convection EnergyPlus reports 0 air flow while rejecting heat, so the sized free-convection flow is used. VariableSpeed
  (YorkCalc/CoolTools) towers report a capacity fraction as air-flow ratio in fan-off/cycling; replaced by a PLR-weighted
  average of min-speed and free-convection air.
- Near-pinch handling: EnergyPlus' Merkel tower (Braun c_s linearisation, lowest fan speed meeting setpoint) puts an oversized
  tower's exit air within <0.5 % of the saturated enthalpy at the hot-water temperature; Poppe (Le_f < 1, evaporated water
  enthalpy) can then be infeasible. Status `ADJUSTED`: re-solve with the smallest air factor (1.01–1.5) that is feasible.
  Mean factor 1.01–1.03 in the 14-climate study; evaporation insensitive (+2 % air → <0.1 %).
- Fog: exit air supersaturated; annual fog hours count liquid > 0.1 g/kg at site pressure (reporting threshold).
- Chemistry: constituent limits, LSI limit (closed form N = 10^((LSI_max − pH + pHs(1))/1.9)), amorphous silica solubility
  (Fournier 1977); modes fixed / constituent / dynamic; offline scenarios in `tools/scenarios.py`.
  **Water sources and treatment limits in `data/water_sources.json` are placeholders.**

## 3. Verification
- 48 unit tests (`tests/`), psychrometrics vs PsychroLib, Poppe vs an independent height-wise BVP (`tools/verify_poppe.py`,
  < 1e-4 %), EPSAT replica vs EnergyPlus (< 0.4 %), rating-mode agreement Merkel/Poppe/e-NTU (< 0.5 K).
- Merkel-number definition: the rearranged Poppe equations integrate on the local water flow; this is 0.5–0.7 % larger than
  K/m_w,in. Documented, not an error.
- References checked against publisher records (`docs/REFERENCES_CHECK.md`); corrections applied; open: source of the
  empirical LSI A–D constants (likely Carrier 1965, not Standard Methods), exact Kloppers & Kröger 2005 claim, ATC-105 node values.

## 4. Models and weather
- Data-center model (`models/DATACENTER_MODEL.md`): 1 MW IT, 2 data halls, CRAH, 3×50 % Carrier 19XR VSD chillers (10 °C CHW),
  3-cell Merkel tower (approach 3.9 K, range 5.6 K at 0.4 % WB), CW reset WB+3.9 K (18–29.4 °C), climate-specific sizing
  (`models/set_design_days.py`). PUE 1.24–1.28. Generated by `models/build_datacenter_idf.py`.
- Hybrid variant (`--heat-rejection hybrid`): 3×50 % FluidCooler:TwoSpeed on one node, setpoint = node DB + 5.6 K (23–40 °C),
  3×50 % Trane CVHE ReformulatedEIR chillers (valid to 41.11 °C leaving condenser), hard-sized air flows (design air rise
  8 K; 10 K made low-speed UA unsizeable at > 600 m elevation), fan 0.02 W/W.
- Weather: 14 TMYx 2011–2025 sites (ASHRAE 0A–6A) + Phoenix TMY3 (`weather/`, from climate.onebuilding.org).

## 5. Results (details in the paper and `results/`)
- Climate map (fixed tower, full load): saturated-exit methods −18 to +11 % vs Poppe (over in hot–dry, under in cold–humid);
  empirical −39 to +117 %; Lewis factor alone −4 to +2 %.
- Data center, 14 climates: EnergyPlus default −3.7 to −9.3 % annual evaporation vs Poppe; LF (as documented) +4 to +64 %;
  evaporation 1.05–1.65 L/kWh_th; WUE 1.66–2.63 L/kWh; chemistry −13 to +22 % on makeup.
- Hybrid, 14 climates × 7 strategies: wet above 28 °C keeps chillers in range (≤5 h/yr outside; dry-only up to 3,285 h);
  14–100 % less water than the tower; always-wet in Riyadh +9 % vs tower; 100–240 L water per kWh electricity saved.

## 6. EnergyPlus issues found (`bugreports/README.md`, reproductions included)
1. Idle towers book evaporation/drift/blowdown (stale air-flow ratio; `report()` runs after `calculateWaterUsage()`).
2. Merkel tower books no evaporation in free convection (air-flow ratio 0 while Q > 0).
3. VariableSpeed tower uses a capacity fraction as air-flow ratio in fan-off/cycling.
4. `LossFactor` applied as a fraction although documented in %/K → 100× evaporation (confirmed by simulation: 20 %/K).
5. Fluid-cooler air flow autosized about three orders of magnitude too large (Q[W]/ΔT×4 as m³/s).
Not yet confirmed on v26.2; not yet filed upstream.

## 7. Paper
- `paper/manuscript.tex` (Elsevier elsarticle) + `paper/references.bib` + `paper/elsevier-harvard.csl`;
  Word version `paper/manuscript.docx` via `tools/make_docx.py` (native editable equations; references are static text).
- Review round 1: `paper/REVIEW_round1.md` and responses in `paper/RESPONSE_round1.md`.
- Open `[TBD]`: affiliation only. No LaTeX on the server; compile on Overleaf.

## 8. Data handling
- Raw simulation output (28 GB in `runs/`) is not versioned. `tools/archive_runs.py` keeps per-run models, configs,
  error logs, sizing reports, annual tables, the full timestep series of the tower study and hourly series of all 98 hybrid
  runs in `results/archive/` (~175 MB). `reproduce.sh` regenerates everything.

## 9. Open items / next steps
- Improve low-confidence water data (Atlanta, Dallas, Madrid, Mumbai).
- Validate evaporation against metered makeup/blowdown (fill tests cover outlet air only).
- High-lift chiller characterisation for the hybrid plant; same chiller for tower and hybrid comparisons.
- Full Poppe tower as `PlantComponent:UserDefined`; demand-based hybrid control; spray-on-coil hybrids; water-side economizer.
- Confirm and file the five EnergyPlus issues on v26.2.

## 10. Review round 1 (2026-11-01)
- Independent referee-style review: `paper/REVIEW_round1.md` (major revision; 12 major, 31 minor). The requested
  `paper-review` skill was not available on this machine.
- Response: `paper/RESPONSE_round1.md`. Manuscript v2: hybrid study split to `paper/hybrid/manuscript_hybrid.tex`;
  model-to-model framing; common air flow for physical models (study re-run; v1 runs kept in `runs/dc_v1_independent_air`);
  vapour/mist split (EnergyPlus −3.5 to −7.6 % vs vapour-only Poppe, −3.7 to −9.3 % vs total); fixed-fill rating check
  (≤ 0.15 % on evaporation per heat); plant sensitivity (duty-sized tower, 15 °C floor; ≤ 1.2 points; `models/sensitivity/`);
  peak day; loss-factor range; supersaturated near-pinch verification; 20 verified references added
  (`paper/LITERATURE_ADDITIONS.md`).

## 11. Round 2: repository, water quality, equipment, measured fill tests (2026-10-31)
- Pushed to private GitHub `TensorBuildLab/EnergyPlus-HeatRejection-Water`; URL in both papers; MIT licence (`LICENSE`;
  chosen by Claude on the author's instruction to decide; change if the university prefers another).
- **Water quality**: `data/water_sources_sourced.json` + `docs/WATER_QUALITY_SOURCES.md` (14 sites, utility/USGS data, five
  sourced limit sets: EVAPCO galvanized and 316 SS, BAC galvanized, ICC GEW174-14, acid feed pH 7.5).
  `tools/water_quality_study.py` → Table `water_quality_table.tex`, `fig_dc_water_quality` (replaces the illustrative
  chemistry figure). Cycles 1.5–10; makeup −17 to +125 % vs 4 cycles; Colorado River sulfate (210–240 mg/L) limits
  Phoenix/Las Vegas; Riyadh chloride; Frankfurt alkalinity; soft sites hit the 10-cycle cap (corrosion not modelled).
  Low-confidence data: Atlanta, Dallas, Madrid, Mumbai.
- **Equipment**: `docs/EQUIPMENT_SPECS.md`, `data/equipment/`. Base model kept (reviewed results unchanged); new
  `--plant modern` variant (15.5 °C CHW and CW floor, 90.1 Set S chiller curves, fill-data UA curves, min air 0.25, cell water
  0.5–1.2) run at 14 sites (`runs/sens_modern_plant`): EnergyPlus vs Poppe −2.5 to −8.4 % (0.4–1.2 points smaller than base);
  PUE 1.24–1.28; more CW unmet hours at Phoenix (tower at full fan, mostly < 0.5 K). Fan-power gpm/hp statement corrected in
  `models/DATACENTER_MODEL.md`.
- **Measured fill tests**: 126 counterflow tests from Kloppers (2003) PhD thesis (open access). `tools/validate_kloppers.py`:
  Me_P +1.0 % vs Kloppers' Poppe; outlet air 0.84 K rms vs measured. Replaces the missing worked example (review M8).
  Our Merkel numbers are 2.5–4.3 % above Kloppers' tabulated Merkel values (cause not resolved).
- **Fill exponent sweep** 0.5/0.6/0.78 in the fixed-fill check: ≤ 0.17 % on evaporation per heat.
- Manuscript v3 (v2 kept as `paper/manuscript_v2_before_round2.tex`): new verification paragraph, Table/Fig. Kloppers,
  sourced water-quality section, equipment-informed plant in sensitivity, abstract/highlights/conclusions updated.
- To verify before citing: ASHRAE 90.1 Addendum bd year (bib says 2021); 90.1-2022 tower table text; BAC drift guarantee.
