# Reference and claim check for METHODS.md §9

Checked 2026-10-31 against Crossref (api.crossref.org), doi.org, publisher and library pages, and open-access copies by the same authors. METHODS.md itself was **not** edited. Corrected entries are in `paper/references.bib`.

Status key: **VERIFIED** = matches an authoritative record; **CORRECTED** = the cited work exists but some metadata is wrong or missing; **UNCERTAIN** = no authoritative record could be reached, or the edition or year must be confirmed in a physical copy; **NOT FOUND** = no record found.

## 1. Reference list

| # | Reference as in METHODS.md | Status | Corrected / complete citation | Source used |
|---|---|---|---|---|
| 1 | ASHRAE (2021) Handbook—Fundamentals, Ch. 1 Psychrometrics | VERIFIED (add note) | ASHRAE (2021). *2021 ASHRAE Handbook—Fundamentals*, Chapter 1: Psychrometrics. ASHRAE, Atlanta. ISBN 978-1-947192-89-8 (I-P) / 978-1-947192-90-4 (SI). **Note:** ASHRAE published Chapter 1 without its intended revisions and later posted a corrected chapter ("2021 ASHRAE Handbook—Fundamentals Missing Updates"). State which version was used. | https://www.ashrae.org/technical-resources/ashrae-handbook/table-of-contents-2021-ashrae-handbook-fundamentals ; https://www.ashrae.org/technical-resources/publications-library/ashrae-handbook/2021-ashrae-handbook-fundamentals-missing-updates |
| 2 | Bošnjaković (1965) Technical Thermodynamics | VERIFIED (add translator) | Bošnjaković, F. (1965). *Technical Thermodynamics*. Translated by P.L. Blackshear Jr. Holt, Rinehart and Winston, New York. (This is a translation of Vol. 2 of the 3rd German edition of *Technische Thermodynamik*.) Only library catalogues were found; there is no DOI. | https://opac.ru.ac.bd/bib/15864 |
| 3 | Braun, Klein, Mitchell (1989) ASHRAE Trans 95(2) 164–174 | VERIFIED (secondary) | Braun, J.E., Klein, S.A., Mitchell, J.W. (1989). Effectiveness models for cooling towers and cooling coils. *ASHRAE Transactions* 95(2), 164–174. There is no DOI. Mitchell & Braun's own text cites the start page 164; a reference list gives 164–174. | Purdue ME418 Ch. SM3 reference list (https://www.purdue.edu/freeform/me418/wp-content/uploads/sites/30/2024/09/Chapter-SM-3-Cooling_towers.pdf); https://www.scribd.com/document/93953027/Reference |
| 4 | CTI ATC-105, no year | CORRECTED (add edition) | Cooling Technology Institute (2019). *ATC-105: Acceptance Test Code for Water Cooling Towers*. CTI, Houston. GlobalSpec also lists a revision dated 2022-09-01 ("Acceptance Test Code for Cooling Towers"). Cite the edition actually consulted. | https://www.cleanair.com/?p=42142 ; https://standards.globalspec.com/std/1738488/atc-105 |
| 5 | EnergyPlus (2022) Engineering Ref. & I/O Ref., v22.2 | VERIFIED (split) | Cite as two entries: U.S. DOE (2022). *EnergyPlus Engineering Reference*, v22.2.0 and U.S. DOE (2022). *EnergyPlus Input Output Reference*, v22.2.0. Give the GitHub tag v22.2.0 as the URL. | https://github.com/NREL/EnergyPlus/tree/v22.2.0/doc |
| 6 | Fournier (1977) Geothermics 5, 41–50 | CORRECTED (issue/DOI) | Fournier, R.O. (1977). Chemical geothermometers and mixing models for geothermal systems. *Geothermics* 5(1–4), 41–50. doi:10.1016/0375-6505(77)90007-4 | Crossref |
| 7 | Henderson-Sellers (1984) QJRMS 110, 1186–1190 | CORRECTED (issue/DOI) | Henderson-Sellers, B. (1984). A new formula for latent heat of vaporization of water as a function of temperature. *Q. J. R. Meteorol. Soc.* 110(466), 1186–1190. doi:10.1002/qj.49711046626 | Crossref (https://api.crossref.org/works/10.1002/qj.49711046626) |
| 8 | Hyland & Wexler (1983) ASHRAE Trans 89(2A) 500–519 | CORRECTED (pages) | Hyland, R.W., Wexler, A. (1983). Formulations for the thermodynamic properties of the saturated phases of H₂O from 173.15 K to 473.15 K. *ASHRAE Transactions* 89(2A), 500–513 (Paper 2793). There is no DOI. The pages given in METHODS (500–519) are not supported: the sources found give 500–513. Confirm against the ASHRAE original. | Vaisala HMP155 doc (https://docs.vaisala.com/r/M210912EN-G.1/en-US/GUID-8F8C9ECE-FFD9-4F6F-9F11-D94CF9122735); IIF-IIR Fridoc record |
| 9 | Jaber & Webb (1989) J. Heat Transfer 111(4) 837–843 | VERIFIED (+DOI) | doi:10.1115/1.3250794 | Crossref |
| 10 | Kell (1975) J Chem Eng Data 20(1) 97–105 | CORRECTED (full title, DOI) | Kell, G.S. (1975). Density, thermal expansivity, and compressibility of liquid water from 0° to 150 °C: Correlations and tables for atmospheric pressure and saturation reviewed and expressed on 1968 temperature scale. *J. Chem. Eng. Data* 20(1), 97–105. doi:10.1021/je60064a005 | Crossref |
| 11 | Kloppers & Kröger (2005a) IJHMT 48, 765–777 | CORRECTED (issue/DOI) | *Int. J. Heat Mass Transfer* 48(3–4), 765–777. doi:10.1016/j.ijheatmasstransfer.2004.09.004 | Crossref |
| 12 | Kloppers & Kröger (2005b) IJTS 44, 879–884 | CORRECTED (issue/DOI) | *Int. J. Thermal Sciences* 44(9), 879–884. doi:10.1016/j.ijthermalsci.2005.03.006 | Crossref |
| 13 | Kloppers & Kröger (2005c) JEGTP 127, 1–7 | CORRECTED (issue/DOI) | *J. Eng. Gas Turbines Power* 127(1), 1–7. doi:10.1115/1.1787504 | Crossref |
| 14 | Kröger (2004) Air-Cooled Heat Exchangers and Cooling Towers. PennWell | CORRECTED (subtitle, volumes) | Kröger, D.G. (2004). *Air-Cooled Heat Exchangers and Cooling Towers: Thermal-Flow Performance Evaluation and Design*, Vols. 1–2. PennWell, Tulsa, OK. ISBN 0-87814-896-5 (Vol. 1), 1-59370-019-9 (Vol. 2). Cooling towers are in Vol. 2; cite the volume and chapter. | https://scholar.sun.ac.za/items/92c5ba61-b8f6-47d1-93b7-0ed269b451d2 ; PennWell product page |
| 15 | Langelier (1936) JAWWA 28(10) 1500–1521 | VERIFIED (+DOI) | doi:10.1002/j.1551-8833.1936.tb13785.x | Crossref |
| 16 | Merkel (1925) Verdunstungskühlung, VDI-Forschungsarbeiten 275 | VERIFIED (secondary) | Merkel, F. (1925). Verdunstungskühlung. *VDI-Forschungsarbeiten* Heft 275. VDI-Verlag, Berlin. No catalogue record for the issue itself was reached. Note that some authors instead cite a shorter version: *Z. VDI* 70 (1926) 123–128. | Mitchell & Braun SM3 reference list; EPJ Web Conf. reference lists |
| 17 | Meyer & Thevenard (2019) JOSS 4(33) 1137 | VERIFIED (+DOI) | doi:10.21105/joss.01137 | Crossref |
| 18 | Mytton (2021) npj Clean Water 4, 11 | VERIFIED (+DOI) | doi:10.1038/s41545-021-00101-w (article 11). An Author Correction also exists: doi:10.1038/s41545-021-00140-3. Check whether it affects any number you quote. | Crossref |
| 19 | Perry & Green, Perry's Handbook, "section on cooling towers" | CORRECTED / UNCERTAIN (edition) | The text is in Section 12 (Psychrometry, Evaporative Cooling, and Solids Drying), Eq. (12-14c), in the 7th/8th-edition text. Suggested citation: Green, D.W., Perry, R.H. (eds.) (2008). *Perry's Chemical Engineers' Handbook*, 8th ed., Section 12, McGraw-Hill, New York. ISBN 978-0-07-142294-9. **The edition and page must be confirmed in a licensed copy.** The equation text was seen only in an unofficial online copy of Section 12 (edition not shown). | https://mhprofessional.com/perry-s-chemical-engineers-handbook-eighth-edition-9780071593137-usa ; https://www.globalspec.com/reference/72774/203279/section-12-psychrometry-evaporative-cooling-and-solids-drying |
| 20 | Poppe & Rögener (1991) VDI-Wärmeatlas Mi 1–Mi 15 | VERIFIED (secondary) | Poppe, M., Rögener, H. (1991). Berechnung von Rückkühlwerken. In: *VDI-Wärmeatlas*, 6. Aufl., pp. Mi 1–Mi 15. VDI-Verlag, Düsseldorf. There is no DOI. The edition number (6th, 1991) comes from the publication year; confirm it. | Kloppers & Kröger reference lists (e.g. Num. Heat Transfer A 46 (2004), https://informahealthcare.com/doi/ref/10.1080/104077890504113) |
| 21 | Qureshi & Zubair (2006) HTE 27(9) 86–92 | VERIFIED (+DOI); see claim 6 | doi:10.1080/01457630600846372. **Note:** EnergyPlus cites a different paper by the same authors, *Prediction of evaporation losses in evaporative fluid coolers*, Appl. Therm. Eng. 27(2–3) (2007) 520–527, doi:10.1016/j.applthermaleng.2006.06.008. It cites it in the source code for the *evaporative fluid cooler*, not the cooling-tower I/O text. Add that reference if the EnergyPlus link is kept. | Crossref |
| 22 | Ryznar (1944) JAWWA 36(4) 472–486 | **CORRECTED (pages)** | Ryznar, J.W. (1944). A new index for determining amount of calcium carbonate scale formed by a water. *J. AWWA* 36(4), **472–483**. doi:10.1002/j.1551-8833.1944.tb20016.x | Crossref; Standard Methods 2330 reference list (https://www.standardmethods.org/doi/ref/10.2105/SMWW.2882.024) |
| 23 | Shehabi et al. (2016) LBNL-1005775 | VERIFIED (+authors, DOI) | Shehabi, A., Smith, S.J., Sartor, D.A., Brown, R.E., Herrlin, M., Koomey, J.G., Masanet, E.R., Horner, N., Azevedo, I.L., Lintner, W. (2016). *United States Data Center Energy Usage Report*. LBNL-1005775, Lawrence Berkeley National Laboratory, Berkeley, CA. doi:10.2172/1372902 | https://www.osti.gov/biblio/1372902 ; Crossref |
| 24 | The Green Grid (2011) WUE, White Paper #35 | VERIFIED (+editor) | The Green Grid (2011). *Water Usage Effectiveness (WUE™): A Green Grid Data Center Sustainability Metric*. White Paper #35, ed. M. Patterson; contributors D. Azevedo, C. Belady, J. Pouchet. | https://www.thegreengrid.org/en/resources/library-and-tools/238-WP |
| 25 | Wagner & Pruß (2002) JPCRD 31(2) 387–535 | VERIFIED (+DOI) | doi:10.1063/1.1461829 | Crossref |

## 2. Technical claims

### Claim 1: Kloppers & Kröger (2005) IJHMT Poppe equations and Bošnjaković Lewis factor
**VERIFIED with a caveat (checked against the authors' companion paper; the IJHMT full text is paywalled and was not read).**
The open-access paper by the same authors (Kloppers & Kröger, "Cooling tower performance: a critical evaluation of the Merkel assumptions", *R&D Journal* 20(1), 2004 (equations on p. 25), https://scielo.org.za/pdf/rd/v20/06.pdf, p. 25) prints the following:
- Eq. (4)/(5): `dw/dTw = c_pw(w_sw−w)m_w/m_a / [i_masw−i_ma + (Le_f−1){i_masw−i_ma−(w_sw−w)i_v} − (w_sw−w)c_pw T_w]` and `di_ma/dTw = c_pw(m_w/m_a)[1 + (w_sw−w)c_pw T_w/[...]]`.
- Eq. (7) gives dMe_P/dTw.
- Eqs. (9), (10) and (12) are the supersaturated forms, with denominator `i_masw−i_ss + (Le_f−1){i_masw−i_ss−(w_sw−w_sa)i_v+(w−w_sa)c_pw T_w} + (w−w_sw)c_pw T_w`.
- Eq. (6): `Le_f = 0.865^(2/3) [ (w_sw+0.622)/(w+0.622) − 1 ] / ln[(w_sw+0.622)/(w+0.622)]`. Eq. (11) is the same with `w_sa` in place of `w` for supersaturated air.

All of these match METHODS §3.6 term for term. The paper attributes the Lewis-factor relation to Bošnjaković and says it was used by Poppe & Rögener. The exponent is printed as 2/3; METHODS writes 0.667, so 2/3 is preferable. The IJHMT 2005 paper is widely reported to present the same set of equations, but I could not open it to confirm its equation numbers. Before citing IJHMT for specific equations, check them in the publisher PDF, or cite the open-access R&D Journal paper as well.

### Claim 2: Braun, Klein & Mitchell (1989) effective saturation state
**VERIFIED (secondary: course text by Mitchell & Braun; the original ASHRAE paper was not accessed).**
Mitchell & Braun's text, Ch. SM 3 "Cooling Towers" (Purdue ME418 supplement, URL in table row 3), cites Braun et al. (1989). It states: "it is assumed that the humidification of the air stream in the tower is equivalent to that of an air stream that passes over a wetted surface at a uniform temperature… (3.24) … The air outlet humidity ratio is calculated assuming that the evaporation is from this saturated surface (3.25) where w_s,eff is the saturation humidity ratio at the enthalpy h_s,eff". Its worked example spells these out: `h_s_eff = h_a_in + (h_a_out − h_a_in)/(1 − exp(−Ntu))` and `w_a_out = w_s_eff + (w_a_in − w_s_eff)*exp(−Ntu)`. These match METHODS §3.5.

### Claim 3: Henderson-Sellers (1984) λ = 1.91846×10⁶ [T/(T−33.91)]² J/kg
**VERIFIED (secondary; the paper's full text is paywalled).** ScienceDirect Topics, "Heat of Vaporization", says: "Henderson-Sellers provided the following equation for the latent heat of vaporization (J/kg), valid from the melting point to 323 K: ΔHv = 1.91846×10⁶ (T/(T−33.91))²", with T in K (https://www.sciencedirect.com/topics/earth-and-planetary-sciences/heat-of-vaporization). The stated validity range (up to 323 K) should be mentioned if the formula is used above 50 °C.

### Claim 4: Fournier (1977) amorphous silica, t = 731/(4.52 − log S) − 273.15
**VERIFIED.** USGS Open-File Report 82-308 (Rapport, 1982, p. 4, https://pubs.usgs.gov/of/1982/0308/report.pdf) says: "The equations used in the program are taken from Fournier (1977) … Amorphous silica TAM = 731/(4.52 − log SiO2) − 273.15 … All concentrations are in mg/l or ppm and results are given in degrees C." This rearranges exactly to log S = 4.52 − 731/T.
Caveats:
- Fournier's units are mg/kg (≈ mg/L), as METHODS uses.
- Fournier's expressions are fits along the vapour-saturation curve for geothermal temperatures. Applying them at 20–35 °C may be outside the calibrated range, which I did not verify. Check the original paper and say this in the paper.

### Claim 5: "Evaporation ≈ 0.00085 × gpm × range(°F)"
**VERIFIED in wording; edition UNCERTAIN.** Perry's Handbook, Section 12 (cooling-tower "Makeup water" subsection): "Evaporation loss can be estimated by W_e = 0.00085 W_c (T1 − T2) (12-14c), where W_c = circulating water flow, m³/h or gal/min at tower inlet, and T1 − T2 = inlet water temperature minus outlet water temperature, °F. The 0.00085 evaporation constant is a good rule-of-thumb value."
- This text was read only through an unofficial online copy of Section 12 and secondary pages that cite Perry's. The edition (7th 1997 or 8th 2008) and page number were not confirmed.
- No Marley/SPX or CTI primary source with the 0.00085 constant was found. Marley's "Cooling Tower Fundamentals" was not reached.

### Claim 6: EnergyPlus I/O Reference, Evaporation Loss Factor 0.15–0.27 %/K, citing Qureshi & Zubair
**Partly verified; the citation part FAILED.**
- Range verified. EnergyPlus v22.2.0 I/O Reference (`doc/input-output-reference/src/overview/group-condenser-equipment.tex`, CoolingTower:* objects) says: "The value entered here is in units of percent-per-degree Kelvin… Typical values are from 0.15 to 0.27 [percent/K]. The default is 0.2." The IDD gives `\units percent/K`, `\default 0.2`.
- **The I/O Reference cites no source for this range.** Qureshi & Zubair do not appear in the cooling-tower text. EnergyPlus cites Qureshi & Zubair only in the source code `EvaporativeFluidCoolers.cc`, and the paper it cites is *Prediction of evaporation losses in evaporative fluid coolers*, Appl. Therm. Eng. 27 (2007) 520–527, not the 2006 HTE paper. There it computes a *default* factor for the EvaporativeFluidCooler objects as `(113 − 8.417 RH + 1.6147 T_db)×1e-5`. **METHODS §3.3 should drop the attribution "(citing Qureshi & Zubair)".**
- **Side finding (units bug).** In `CondenserLoopTowers.cc` (v22.2.0 and current `develop`), the code reads `UserEvapLossFactor = NumArray(19)` with no `/100`. It then computes `EvapVdot = UserEvapLossFactor * (T_in − T_out) * (m_w/ρ)`. So a documented "percent/K" value of 0.2 is applied as a *fraction* per K, which is 20 %/K, a factor of 100 too high. Drift, by contrast, is converted with `/100.0`. The fluid-cooler correlation returns a fraction (about 0.0012–0.0016/K), so it is consistent with the code but not with the documented units. Community Q&A (unmethours.com/questions/29471) reports the same behaviour: users must enter 0.0015–0.0027. This could not be confirmed by running EnergyPlus here. It is worth adding to METHODS §8 and `bugreports/`, and the `LF` method comparison should state which interpretation it emulates.

### Claim 7: Langelier pHs = (9.3 + A + B) − (C + D) with the A–D constants
**NOT VERIFIED as "Standard Methods".**
- The A–D form and constants (A = (log TDS − 1)/10, B = −13.12 log(°C + 273) + 34.55, C = log[Ca as CaCO₃] − 0.4, D = log[alk as CaCO₃]) are widely reproduced, for example in US patents and water-treatment course notes (https://water.mecc.edu/courses/ENV115/LSI.htm). Secondary sources attribute them to the Carrier *Handbook of Air Conditioning System Design* (McGraw-Hill, 1965), but I could not see that book's text.
- Standard Methods 2330 (doi:10.2105/SMWW.2882.024) computes pHs from equilibrium constants (pK₂, pK_s) with activity corrections, not from this empirical A–D formula. "Constants as in Standard Methods" is therefore very likely inaccurate.
- Recommendation: cite Langelier (1936) for the index, and cite the A–D form as an empirical approximation (Carrier Air Conditioning Co., 1965), checked against a physical copy. Alternatively, compute pHs by the SM 2330 method.
- Note also that B uses T + 273 in the usual statement; METHODS uses 273.15, a negligible difference.

### Claim 8: CTI ATC-105 4-point Chebyshev at 0.1, 0.4, 0.6, 0.9 of range
**Partly verified (secondary only); ATC-105 text not accessible (paywalled).**
- Several sources state that CTI adopts the four-point Tchebycheff integration for KaV/L. For example, "a four-point Tchebycheff integration formula … is adopted by the Cooling Technology Institute for its testing protocol" (UTM *Jurnal Teknologi*, https://journals.utm.my/jurnalteknologi/article/view/20849). A calculator page attributes the method to CTI ATC-105 (2019).
- The node positions 0.1/0.4/0.6/0.9 with equal weights were seen only in secondary or software sources. They are the standard textbook statement, but I did not confirm them in ATC-105.
- Recommendation: write "Chebyshev four-point rule as used in CTI practice (CTI ATC-105)" and confirm the nodes against the code, or cite a textbook that prints them.

## Added in round 2 (2026-10-31), not yet checked against publisher records
- `kloppers2003critical`: Stellenbosch PhD thesis, handle 10019.1/1476. Data were extracted from its appendices R–T.
- `ashrae2019addendumbd`: the publication year (2021) is unverified. The Set S coefficients were transcribed by a
  research agent from Table J-5. Check them against the standard before submission.
- `evapco2019om`, `bac2020baltibond`, `icc2014gew174`, `demadis2003gordian`: URLs are recorded in
  `docs/WATER_QUALITY_SOURCES.md`. The page and table numbers were given by the research agent. The BAC year (2020) is
  unverified.

## Added in review round 2 of v3 (2026-10-31)
- `jaber1989design` (J. Heat Transfer 111(4) 837–843, doi 10.1115/1.3250794), `kroger2004air` (PennWell 2004) and
  `lucas2009experimental` (Energy Convers. Manage. 50(3) 490–497, doi 10.1016/j.enconman.2008.11.006) were entered from
  memory. Check the DOIs and pages.
- `ashrae2023water`: the chapter number and edition of the HVAC Applications water-treatment chapter are unconfirmed.
- `green2008perrys` is still unconfirmed (edition and page).
- The acid-feed pH 7.5 and LSI_max 2.0 are stated as assumptions in the paper. Their training-material origins are listed
  in `docs/WATER_QUALITY_SOURCES.md`.
