! =============================================================================

! datacenter_chiller_hybrid.idf  (EnergyPlus 22.2)

! Representative ~1 MW-IT data center: 2 data halls, CRAH (CHW coil + VAV fan),

! 3 x 50% water-cooled high-lift centrifugal chillers (N+1), variable-primary CHW at 10 C,

! 3 x FluidCooler:TwoSpeed hybrid adiabatic dry coolers (N+1) on one OutdoorAir:Node

! 'Hybrid Cooler Air Inlet', condenser water dry-bulb reset 'Hybrid Condenser Setpoint'.

! Without an EMS/plugin override of that node this is a plain DRY-cooler plant.

! GENERATED by models/build_datacenter_idf.py -- edit the generator, not this file.

! Design basis and sources: models/DATACENTER_MODEL.md

! =============================================================================


!==============================================================================
! Simulation control
!==============================================================================

  Version,
    22.2;                               !- Version Identifier

  SimulationControl,
    Yes,                                !- Do Zone Sizing Calculation
    Yes,                                !- Do System Sizing Calculation
    Yes,                                !- Do Plant Sizing Calculation
    No,                                 !- Run Simulation for Sizing Periods
    Yes,                                !- Run Simulation for Weather File Run Periods
    No,                                 !- Do HVAC Sizing Simulation for Sizing Periods
    1;                                  !- Maximum Number of HVAC Sizing Simulation Passes

  Building,
    Representative Water-Cooled Data Center 1MW IT,!- Name
    0,                                  !- North Axis
    City,                               !- Terrain
    0.04,                               !- Loads Convergence Tolerance Value
    0.2,                                !- Temperature Convergence Tolerance Value
    MinimalShadowing,                   !- Solar Distribution
    25,                                 !- Maximum Number of Warmup Days
    6;                                  !- Minimum Number of Warmup Days

  Timestep,
    6;                                  !- Number of Timesteps per Hour

  ConvergenceLimits,
    1,                                  !- Minimum System Timestep
    20,                                 !- Maximum HVAC Iterations
    2,                                  !- Minimum Plant Iterations
    8;                                  !- Maximum Plant Iterations

  RunPeriod,
    Annual,                             !- Name
    1,                                  !- Begin Month
    1,                                  !- Begin Day of Month
    ,                                   !- Begin Year
    12,                                 !- End Month
    31,                                 !- End Day of Month
    ,                                   !- End Year
    ,                                   !- Day of Week for Start Day
    Yes,                                !- Use Weather File Holidays and Special Days
    Yes,                                !- Use Weather File Daylight Saving Period
    No,                                 !- Apply Weekend Holiday Rule
    Yes,                                !- Use Weather File Rain Indicators
    Yes;                                !- Use Weather File Snow Indicators

  GlobalGeometryRules,
    UpperLeftCorner,                    !- Starting Vertex Position
    Counterclockwise,                   !- Vertex Entry Direction
    Relative;                           !- Coordinate System

  Sizing:Parameters,
    1.0,                                !- Heating Sizing Factor
    1.0,                                !- Cooling Sizing Factor
    6;                                  !- Timesteps in Averaging Window


!==============================================================================
! Location and design days (replace with models/set_design_days.py)
!==============================================================================

! >>> set_design_days.py: location and design days (auto-generated) >>>

 Site:Location,
  Phoenix-Sky Harbor Intl AP_AZ_USA Design_Conditions,     !- Location Name
      33.45,     !- Latitude {N+ S-}
    -111.98,     !- Longitude {W- E+}
      -7.00,     !- Time Zone Relative to GMT {GMT+/-}
     337.00;     !- Elevation {m}

 ! Phoenix-Sky Harbor Intl AP Annual Cooling Design Conditions Wind Speed=4.4m/s Wind Dir=260
 ! Hottest Month=JUL
 ! Phoenix-Sky Harbor Intl AP_AZ_USA Annual Cooling (DB=>MWB) .4%, MaxDB=44.0C MWB=20.8C
 SizingPeriod:DesignDay,
  Phoenix-Sky Harbor Intl AP Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       44.0,      !- Maximum Dry-Bulb Temperature {C}
       12.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        3.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97342.,      !- Barometric Pressure {Pa}
        4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.439,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.272;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 ! Phoenix-Sky Harbor Intl AP_AZ_USA Annual Cooling (WB=>MDB) .4%, MDB=33.9C WB=24.1C
 SizingPeriod:DesignDay,
  Phoenix-Sky Harbor Intl AP Ann Clg .4% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.9,      !- Maximum Dry-Bulb Temperature {C}
       10.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       24.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        2.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97342.,      !- Barometric Pressure {Pa}
        4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.439,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.272;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 ! Phoenix-Sky Harbor Intl AP_AZ_USA Annual Heating Design Conditions Wind Speed=1.7m/s Wind Dir=100
 ! Coldest Month=DEC
 ! Phoenix-Sky Harbor Intl AP_AZ_USA Annual Heating 99.6%, MaxDB=4.2C
 SizingPeriod:DesignDay,
  Phoenix-Sky Harbor Intl AP Ann Htg 99.6% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        4.2,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        4.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97342.,      !- Barometric Pressure {Pa}
        1.7,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

! <<< set_design_days.py <<<


!==============================================================================
! Schedules
!==============================================================================

  ScheduleTypeLimits,
    Fraction,                           !- Name
    0,                                  !- Lower Limit Value
    1,                                  !- Upper Limit Value
    Continuous;                         !- Numeric Type

  ScheduleTypeLimits,
    Temperature,                        !- Name
    -60,                                !- Lower Limit Value
    200,                                !- Upper Limit Value
    Continuous,                         !- Numeric Type
    Temperature;                        !- Unit Type

  ScheduleTypeLimits,
    Control Type,                       !- Name
    0,                                  !- Lower Limit Value
    4,                                  !- Upper Limit Value
    Discrete;                           !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                             !- Name
    0,                                  !- Lower Limit Value
    1,                                  !- Upper Limit Value
    Discrete;                           !- Numeric Type

  Schedule:Compact,
    Always On,                          !- Name
    On/Off,                             !- Schedule Type Limits Name
    Through: 12/31,                     !- Field 1
    For: AllDays,                       !- Field 2
    Until: 24:00,                       !- Field 3
    1;                                  !- Field 4

  Schedule:Compact,
    ITE Installed Fraction,             !- Name
    Fraction,                           !- Schedule Type Limits Name
    Through: 12/31,                     !- Field 1
    For: AllDays,                       !- Field 2
    Until: 24:00,                       !- Field 3
    1.0;                                !- Field 4

  Schedule:Compact,
    Lights Fraction,                    !- Name
    Fraction,                           !- Schedule Type Limits Name
    Through: 12/31,                     !- Field 1
    For: AllDays,                       !- Field 2
    Until: 24:00,                       !- Field 3
    0.5;                                !- Field 4

  Schedule:Compact,
    Zone Cooling Setpoint,              !- Name
    Temperature,                        !- Schedule Type Limits Name
    Through: 12/31,                     !- Field 1
    For: AllDays,                       !- Field 2
    Until: 24:00,                       !- Field 3
    31.0;                               !- Field 4

  Schedule:Compact,
    Zone Control Type,                  !- Name
    Control Type,                       !- Schedule Type Limits Name
    Through: 12/31,                     !- Field 1
    For: AllDays,                       !- Field 2
    Until: 24:00,                       !- Field 3
    2;                                  !- Field 4

  Schedule:Compact,
    CRAH Supply Air Setpoint,           !- Name
    Temperature,                        !- Schedule Type Limits Name
    Through: 12/31,                     !- Field 1
    For: AllDays,                       !- Field 2
    Until: 24:00,                       !- Field 3
    20.0;                               !- Field 4

  Schedule:Compact,
    CHW Supply Setpoint,                !- Name
    Temperature,                        !- Schedule Type Limits Name
    Through: 12/31,                     !- Field 1
    For: AllDays,                       !- Field 2
    Until: 24:00,                       !- Field 3
    10.0;                               !- Field 4

  Schedule:Compact,
    ITE CPU Utilization,                !- Name
    Fraction,                           !- Schedule Type Limits Name
    Through: 12/31,                     !- Field 1
    For: SummerDesignDay WinterDesignDay,!- Field 2
    Until: 24:00,                       !- Field 3
    1.0,                                !- Field 4
    For: Weekdays,                      !- Field 5
    Until: 06:00,                       !- Field 6
    0.75,                               !- Field 7
    Until: 09:00,                       !- Field 8
    0.80,                               !- Field 9
    Until: 18:00,                       !- Field 10
    0.90,                               !- Field 11
    Until: 22:00,                       !- Field 12
    0.85,                               !- Field 13
    Until: 24:00,                       !- Field 14
    0.78,                               !- Field 15
    For: Weekends Holidays,             !- Field 16
    Until: 06:00,                       !- Field 17
    0.70,                               !- Field 18
    Until: 18:00,                       !- Field 19
    0.80,                               !- Field 20
    Until: 24:00,                       !- Field 21
    0.75,                               !- Field 22
    For: AllOtherDays,                  !- Field 23
    Until: 24:00,                       !- Field 24
    0.80;                               !- Field 25


!==============================================================================
! Envelope: single-storey shell, two data halls, no windows
!==============================================================================

  Material,
    Metal Panel Skin,                   !- Name
    Smooth,                             !- Roughness
    0.0008,                             !- Thickness
    45.0,                               !- Conductivity
    7800,                               !- Density
    500;                                !- Specific Heat

  Material,
    PIR Insulation 100mm,               !- Name
    MediumRough,                        !- Roughness
    0.10,                               !- Thickness
    0.025,                              !- Conductivity
    32,                                 !- Density
    1400;                               !- Specific Heat

  Material,
    PIR Insulation 140mm,               !- Name
    MediumRough,                        !- Roughness
    0.14,                               !- Thickness
    0.025,                              !- Conductivity
    32,                                 !- Density
    1400;                               !- Specific Heat

  Material,
    Concrete 200mm,                     !- Name
    MediumRough,                        !- Roughness
    0.20,                               !- Thickness
    1.95,                               !- Conductivity
    2240,                               !- Density
    900;                                !- Specific Heat

  Material,
    Gypsum 16mm,                        !- Name
    Smooth,                             !- Roughness
    0.016,                              !- Thickness
    0.16,                               !- Conductivity
    800,                                !- Density
    1090;                               !- Specific Heat

  Construction,
    Ext Wall IMP,                       !- Name
    Metal Panel Skin,                   !- Outside Layer
    PIR Insulation 100mm,               !- Layer 2
    Metal Panel Skin;                   !- Layer 3

  Construction,
    Roof Insulated Deck,                !- Name
    Metal Panel Skin,                   !- Outside Layer
    PIR Insulation 140mm,               !- Layer 2
    Concrete 200mm;                     !- Layer 3

  Construction,
    Slab,                               !- Name
    Concrete 200mm;                     !- Outside Layer

  Construction,
    Interior Partition,                 !- Name
    Gypsum 16mm,                        !- Outside Layer
    Concrete 200mm,                     !- Layer 2
    Gypsum 16mm;                        !- Layer 3

  Zone,
    DataHall1,                          !- Name
    0,                                  !- Direction of Relative North
    0,                                  !- X Origin
    0,                                  !- Y Origin
    0,                                  !- Z Origin
    1,                                  !- Type
    1,                                  !- Multiplier
    4.5,                                !- Ceiling Height
    autocalculate;                      !- Volume

  BuildingSurface:Detailed,
    DataHall1 South Wall,               !- Name
    Wall,                               !- Surface Type
    Ext Wall IMP,                       !- Construction Name
    DataHall1,                          !- Zone Name
    ,                                   !- Space Name
    Outdoors,                           !- Outside Boundary Condition
    ,                                   !- Outside Boundary Condition Object
    SunExposed,                         !- Sun Exposure
    WindExposed,                        !- Wind Exposure
    autocalculate,                      !- View Factor to Ground
    4,                                  !- Number of Vertices
    0,0,4.5,                            !- Vertex 1 X,Y,Z
    0,0,0,                              !- Vertex 2 X,Y,Z
    25,0,0,                             !- Vertex 3 X,Y,Z
    25,0,4.5;                           !- Vertex 4 X,Y,Z

  BuildingSurface:Detailed,
    DataHall1 North Wall,               !- Name
    Wall,                               !- Surface Type
    Ext Wall IMP,                       !- Construction Name
    DataHall1,                          !- Zone Name
    ,                                   !- Space Name
    Outdoors,                           !- Outside Boundary Condition
    ,                                   !- Outside Boundary Condition Object
    SunExposed,                         !- Sun Exposure
    WindExposed,                        !- Wind Exposure
    autocalculate,                      !- View Factor to Ground
    4,                                  !- Number of Vertices
    25,20,4.5,                          !- Vertex 1 X,Y,Z
    25,20,0,                            !- Vertex 2 X,Y,Z
    0,20,0,                             !- Vertex 3 X,Y,Z
    0,20,4.5;                           !- Vertex 4 X,Y,Z

  BuildingSurface:Detailed,
    DataHall1 Roof,                     !- Name
    Roof,                               !- Surface Type
    Roof Insulated Deck,                !- Construction Name
    DataHall1,                          !- Zone Name
    ,                                   !- Space Name
    Outdoors,                           !- Outside Boundary Condition
    ,                                   !- Outside Boundary Condition Object
    SunExposed,                         !- Sun Exposure
    WindExposed,                        !- Wind Exposure
    autocalculate,                      !- View Factor to Ground
    4,                                  !- Number of Vertices
    25,20,4.5,                          !- Vertex 1 X,Y,Z
    0,20,4.5,                           !- Vertex 2 X,Y,Z
    0,0,4.5,                            !- Vertex 3 X,Y,Z
    25,0,4.5;                           !- Vertex 4 X,Y,Z

  BuildingSurface:Detailed,
    DataHall1 Floor,                    !- Name
    Floor,                              !- Surface Type
    Slab,                               !- Construction Name
    DataHall1,                          !- Zone Name
    ,                                   !- Space Name
    Adiabatic,                          !- Outside Boundary Condition
    ,                                   !- Outside Boundary Condition Object
    NoSun,                              !- Sun Exposure
    NoWind,                             !- Wind Exposure
    autocalculate,                      !- View Factor to Ground
    4,                                  !- Number of Vertices
    0,0,0,                              !- Vertex 1 X,Y,Z
    0,20,0,                             !- Vertex 2 X,Y,Z
    25,20,0,                            !- Vertex 3 X,Y,Z
    25,0,0;                             !- Vertex 4 X,Y,Z

  BuildingSurface:Detailed,
    DataHall1 West Wall,                !- Name
    Wall,                               !- Surface Type
    Ext Wall IMP,                       !- Construction Name
    DataHall1,                          !- Zone Name
    ,                                   !- Space Name
    Outdoors,                           !- Outside Boundary Condition
    ,                                   !- Outside Boundary Condition Object
    SunExposed,                         !- Sun Exposure
    WindExposed,                        !- Wind Exposure
    autocalculate,                      !- View Factor to Ground
    4,                                  !- Number of Vertices
    0,20,4.5,                           !- Vertex 1 X,Y,Z
    0,20,0,                             !- Vertex 2 X,Y,Z
    0,0,0,                              !- Vertex 3 X,Y,Z
    0,0,4.5;                            !- Vertex 4 X,Y,Z

  BuildingSurface:Detailed,
    DataHall1 East Partition,           !- Name
    Wall,                               !- Surface Type
    Interior Partition,                 !- Construction Name
    DataHall1,                          !- Zone Name
    ,                                   !- Space Name
    Surface,                            !- Outside Boundary Condition
    DataHall2 West Partition,           !- Outside Boundary Condition Object
    NoSun,                              !- Sun Exposure
    NoWind,                             !- Wind Exposure
    autocalculate,                      !- View Factor to Ground
    4,                                  !- Number of Vertices
    25,0,4.5,                           !- Vertex 1 X,Y,Z
    25,0,0,                             !- Vertex 2 X,Y,Z
    25,20,0,                            !- Vertex 3 X,Y,Z
    25,20,4.5;                          !- Vertex 4 X,Y,Z

  Zone,
    DataHall2,                          !- Name
    0,                                  !- Direction of Relative North
    0,                                  !- X Origin
    0,                                  !- Y Origin
    0,                                  !- Z Origin
    1,                                  !- Type
    1,                                  !- Multiplier
    4.5,                                !- Ceiling Height
    autocalculate;                      !- Volume

  BuildingSurface:Detailed,
    DataHall2 South Wall,               !- Name
    Wall,                               !- Surface Type
    Ext Wall IMP,                       !- Construction Name
    DataHall2,                          !- Zone Name
    ,                                   !- Space Name
    Outdoors,                           !- Outside Boundary Condition
    ,                                   !- Outside Boundary Condition Object
    SunExposed,                         !- Sun Exposure
    WindExposed,                        !- Wind Exposure
    autocalculate,                      !- View Factor to Ground
    4,                                  !- Number of Vertices
    25,0,4.5,                           !- Vertex 1 X,Y,Z
    25,0,0,                             !- Vertex 2 X,Y,Z
    50,0,0,                             !- Vertex 3 X,Y,Z
    50,0,4.5;                           !- Vertex 4 X,Y,Z

  BuildingSurface:Detailed,
    DataHall2 North Wall,               !- Name
    Wall,                               !- Surface Type
    Ext Wall IMP,                       !- Construction Name
    DataHall2,                          !- Zone Name
    ,                                   !- Space Name
    Outdoors,                           !- Outside Boundary Condition
    ,                                   !- Outside Boundary Condition Object
    SunExposed,                         !- Sun Exposure
    WindExposed,                        !- Wind Exposure
    autocalculate,                      !- View Factor to Ground
    4,                                  !- Number of Vertices
    50,20,4.5,                          !- Vertex 1 X,Y,Z
    50,20,0,                            !- Vertex 2 X,Y,Z
    25,20,0,                            !- Vertex 3 X,Y,Z
    25,20,4.5;                          !- Vertex 4 X,Y,Z

  BuildingSurface:Detailed,
    DataHall2 Roof,                     !- Name
    Roof,                               !- Surface Type
    Roof Insulated Deck,                !- Construction Name
    DataHall2,                          !- Zone Name
    ,                                   !- Space Name
    Outdoors,                           !- Outside Boundary Condition
    ,                                   !- Outside Boundary Condition Object
    SunExposed,                         !- Sun Exposure
    WindExposed,                        !- Wind Exposure
    autocalculate,                      !- View Factor to Ground
    4,                                  !- Number of Vertices
    50,20,4.5,                          !- Vertex 1 X,Y,Z
    25,20,4.5,                          !- Vertex 2 X,Y,Z
    25,0,4.5,                           !- Vertex 3 X,Y,Z
    50,0,4.5;                           !- Vertex 4 X,Y,Z

  BuildingSurface:Detailed,
    DataHall2 Floor,                    !- Name
    Floor,                              !- Surface Type
    Slab,                               !- Construction Name
    DataHall2,                          !- Zone Name
    ,                                   !- Space Name
    Adiabatic,                          !- Outside Boundary Condition
    ,                                   !- Outside Boundary Condition Object
    NoSun,                              !- Sun Exposure
    NoWind,                             !- Wind Exposure
    autocalculate,                      !- View Factor to Ground
    4,                                  !- Number of Vertices
    25,0,0,                             !- Vertex 1 X,Y,Z
    25,20,0,                            !- Vertex 2 X,Y,Z
    50,20,0,                            !- Vertex 3 X,Y,Z
    50,0,0;                             !- Vertex 4 X,Y,Z

  BuildingSurface:Detailed,
    DataHall2 West Partition,           !- Name
    Wall,                               !- Surface Type
    Interior Partition,                 !- Construction Name
    DataHall2,                          !- Zone Name
    ,                                   !- Space Name
    Surface,                            !- Outside Boundary Condition
    DataHall1 East Partition,           !- Outside Boundary Condition Object
    NoSun,                              !- Sun Exposure
    NoWind,                             !- Wind Exposure
    autocalculate,                      !- View Factor to Ground
    4,                                  !- Number of Vertices
    25,20,4.5,                          !- Vertex 1 X,Y,Z
    25,20,0,                            !- Vertex 2 X,Y,Z
    25,0,0,                             !- Vertex 3 X,Y,Z
    25,0,4.5;                           !- Vertex 4 X,Y,Z

  BuildingSurface:Detailed,
    DataHall2 East Wall,                !- Name
    Wall,                               !- Surface Type
    Ext Wall IMP,                       !- Construction Name
    DataHall2,                          !- Zone Name
    ,                                   !- Space Name
    Outdoors,                           !- Outside Boundary Condition
    ,                                   !- Outside Boundary Condition Object
    SunExposed,                         !- Sun Exposure
    WindExposed,                        !- Wind Exposure
    autocalculate,                      !- View Factor to Ground
    4,                                  !- Number of Vertices
    50,0,4.5,                           !- Vertex 1 X,Y,Z
    50,0,0,                             !- Vertex 2 X,Y,Z
    50,20,0,                            !- Vertex 3 X,Y,Z
    50,20,4.5;                          !- Vertex 4 X,Y,Z


!==============================================================================
! IT equipment (ElectricEquipment:ITE:AirCooled) and lighting
!==============================================================================

! P_cpu/P_cpu,design = 0.30 + 0.70*u  (idle = 30% of peak; assumption)
  Curve:Biquadratic,
    ITE CPU Power fLoadTemp,            !- Name
    0.30,                               !- Coefficient1 Constant
    0.70,                               !- Coefficient2 x
    0,                                  !- Coefficient3 x**2
    0,                                  !- Coefficient4 y
    0,                                  !- Coefficient5 y**2
    0,                                  !- Coefficient6 x*y
    0,                                  !- Minimum Value of x
    1.0,                                !- Maximum Value of x
    -10,                                !- Minimum Value of y
    99,                                 !- Maximum Value of y
    0.0,                                !- Minimum Curve Output
    1.0,                                !- Maximum Curve Output
    Dimensionless,                      !- Input Unit Type for X
    Temperature,                        !- Input Unit Type for Y
    Dimensionless;                      !- Output Unit Type

! Server airflow fraction = 0.60 + 0.40*u (assumption)
  Curve:Biquadratic,
    ITE Airflow fLoadTemp,              !- Name
    0.60,                               !- Coefficient1 Constant
    0.40,                               !- Coefficient2 x
    0,                                  !- Coefficient3 x**2
    0,                                  !- Coefficient4 y
    0,                                  !- Coefficient5 y**2
    0,                                  !- Coefficient6 x*y
    0,                                  !- Minimum Value of x
    1.0,                                !- Maximum Value of x
    -10,                                !- Minimum Value of y
    99,                                 !- Maximum Value of y
    0.0,                                !- Minimum Curve Output
    1.0,                                !- Maximum Curve Output
    Dimensionless,                      !- Input Unit Type for X
    Temperature,                        !- Input Unit Type for Y
    Dimensionless;                      !- Output Unit Type

! Server fan affinity law (cube)
  Curve:Cubic,
    ITE Fan Power fFlow,                !- Name
    0,                                  !- Coefficient1 Constant
    0,                                  !- Coefficient2 x
    0,                                  !- Coefficient3 x**2
    1.0,                                !- Coefficient4 x**3
    0,                                  !- Minimum Value of x
    1.5;                                !- Maximum Value of x

  Curve:Biquadratic,
    ITE Recirc fLoadTemp,               !- Name
    1.0,                                !- Coefficient1 Constant
    0,                                  !- Coefficient2 x
    0,                                  !- Coefficient3 x**2
    0,                                  !- Coefficient4 y
    0,                                  !- Coefficient5 y**2
    0,                                  !- Coefficient6 x*y
    0,                                  !- Minimum Value of x
    1.5,                                !- Maximum Value of x
    -10,                                !- Minimum Value of y
    99,                                 !- Maximum Value of y
    0.0,                                !- Minimum Curve Output
    1.0,                                !- Maximum Curve Output
    Dimensionless,                      !- Input Unit Type for X
    Temperature,                        !- Input Unit Type for Y
    Dimensionless;                      !- Output Unit Type

! Flat UPS efficiency over the 0.75-1.0 load range seen here (assumption)
  Curve:Quadratic,
    UPS Efficiency fPLR,                !- Name
    1.0,                                !- Coefficient1 Constant
    0,                                  !- Coefficient2 x
    0,                                  !- Coefficient3 x**2
    0,                                  !- Minimum Value of x
    1.5;                                !- Maximum Value of x

  ElectricEquipment:ITE:AirCooled,
    DataHall1 ITE,                      !- Name
    DataHall1,                          !- Zone or Space Name
    FlowFromSystem,                     !- Air Flow Calculation Method
    Watts/Area,                         !- Design Power Input Calculation Method
    ,                                   !- Watts per Unit
    ,                                   !- Number of Units
    1000.0,                             !- Watts per Zone Floor Area
    ITE Installed Fraction,             !- Design Power Input Schedule Name
    ITE CPU Utilization,                !- CPU Loading  Schedule Name
    ITE CPU Power fLoadTemp,            !- CPU Power Input Function of Loading and Air Temperature Curve Name
    0.1,                                !- Design Fan Power Input Fraction
    7.5e-05,                            !- Design Fan Air Flow Rate per Power Input
    ITE Airflow fLoadTemp,              !- Air Flow Function of Loading and Air Temperature Curve Name
    ITE Fan Power fFlow,                !- Fan Power Input Function of Flow Curve Name
    20.0,                               !- Design Entering Air Temperature
    A1,                                 !- Environmental Class
    AdjustedSupply,                     !- Air Inlet Connection Type
    ,                                   !- Air Inlet Room Air Model Node Name
    ,                                   !- Air Outlet Room Air Model Node Name
    DataHall1 Supply Inlet Node,        !- Supply Air Node Name
    0.05,                               !- Design Recirculation Fraction
    ITE Recirc fLoadTemp,               !- Recirculation Function of Loading and Supply Temperature Curve Name
    0.95,                               !- Design Electric Power Supply Efficiency
    UPS Efficiency fPLR,                !- Electric Power Supply Efficiency Function of Part Load Ratio Curve Name
    1.0,                                !- Fraction of Electric Power Supply Losses to Zone
    ITE-CPU,                            !- CPU End-Use Subcategory
    ITE-Fans,                           !- Fan End-Use Subcategory
    ITE-UPS;                            !- Electric Power Supply End-Use Subcategory

  Lights,
    DataHall1 Lights,                   !- Name
    DataHall1,                          !- Zone or ZoneList or Space or SpaceList Name
    Lights Fraction,                    !- Schedule Name
    Watts/Area,                         !- Design Level Calculation Method
    ,                                   !- Lighting Level
    5.0,                                !- Watts per Zone Floor Area
    ,                                   !- Watts per Person
    0,                                  !- Return Air Fraction
    0.4,                                !- Fraction Radiant
    0.2,                                !- Fraction Visible
    1.0,                                !- Fraction Replaceable
    Lighting;                           !- End-Use Subcategory

  ElectricEquipment:ITE:AirCooled,
    DataHall2 ITE,                      !- Name
    DataHall2,                          !- Zone or Space Name
    FlowFromSystem,                     !- Air Flow Calculation Method
    Watts/Area,                         !- Design Power Input Calculation Method
    ,                                   !- Watts per Unit
    ,                                   !- Number of Units
    1000.0,                             !- Watts per Zone Floor Area
    ITE Installed Fraction,             !- Design Power Input Schedule Name
    ITE CPU Utilization,                !- CPU Loading  Schedule Name
    ITE CPU Power fLoadTemp,            !- CPU Power Input Function of Loading and Air Temperature Curve Name
    0.1,                                !- Design Fan Power Input Fraction
    7.5e-05,                            !- Design Fan Air Flow Rate per Power Input
    ITE Airflow fLoadTemp,              !- Air Flow Function of Loading and Air Temperature Curve Name
    ITE Fan Power fFlow,                !- Fan Power Input Function of Flow Curve Name
    20.0,                               !- Design Entering Air Temperature
    A1,                                 !- Environmental Class
    AdjustedSupply,                     !- Air Inlet Connection Type
    ,                                   !- Air Inlet Room Air Model Node Name
    ,                                   !- Air Outlet Room Air Model Node Name
    DataHall2 Supply Inlet Node,        !- Supply Air Node Name
    0.05,                               !- Design Recirculation Fraction
    ITE Recirc fLoadTemp,               !- Recirculation Function of Loading and Supply Temperature Curve Name
    0.95,                               !- Design Electric Power Supply Efficiency
    UPS Efficiency fPLR,                !- Electric Power Supply Efficiency Function of Part Load Ratio Curve Name
    1.0,                                !- Fraction of Electric Power Supply Losses to Zone
    ITE-CPU,                            !- CPU End-Use Subcategory
    ITE-Fans,                           !- Fan End-Use Subcategory
    ITE-UPS;                            !- Electric Power Supply End-Use Subcategory

  Lights,
    DataHall2 Lights,                   !- Name
    DataHall2,                          !- Zone or ZoneList or Space or SpaceList Name
    Lights Fraction,                    !- Schedule Name
    Watts/Area,                         !- Design Level Calculation Method
    ,                                   !- Lighting Level
    5.0,                                !- Watts per Zone Floor Area
    ,                                   !- Watts per Person
    0,                                  !- Return Air Fraction
    0.4,                                !- Fraction Radiant
    0.2,                                !- Fraction Visible
    1.0,                                !- Fraction Replaceable
    Lighting;                           !- End-Use Subcategory


!==============================================================================
! Air side: one CRAH bank (AirLoopHVAC) per data hall, CHW coil + VAV fan, 100% recirculation
!==============================================================================

  ThermostatSetpoint:SingleCooling,
    Return Air Cooling SP,              !- Name
    Zone Cooling Setpoint;              !- Setpoint Temperature Schedule Name

  Sizing:Zone,
    DataHall1,                          !- Zone or ZoneList Name
    SupplyAirTemperature,               !- Zone Cooling Design Supply Air Temperature Input Method
    20.0,                               !- Zone Cooling Design Supply Air Temperature
    ,                                   !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,               !- Zone Heating Design Supply Air Temperature Input Method
    30,                                 !- Zone Heating Design Supply Air Temperature
    ,                                   !- Zone Heating Design Supply Air Temperature Difference
    0.008,                              !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                              !- Zone Heating Design Supply Air Humidity Ratio
    ,                                   !- Design Specification Outdoor Air Object Name
    1.0,                                !- Zone Heating Sizing Factor
    1.0,                                !- Zone Cooling Sizing Factor
    DesignDay;                          !- Cooling Design Air Flow Method

  ZoneControl:Thermostat,
    DataHall1 Thermostat,               !- Name
    DataHall1,                          !- Zone or ZoneList Name
    Zone Control Type,                  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,   !- Control 1 Object Type
    Return Air Cooling SP;              !- Control 1 Name

  ZoneHVAC:EquipmentConnections,
    DataHall1,                          !- Zone Name
    DataHall1 Equipment,                !- Zone Conditioning Equipment List Name
    DataHall1 Supply Inlet Node,        !- Zone Air Inlet Node or NodeList Name
    ,                                   !- Zone Air Exhaust Node or NodeList Name
    DataHall1 Air Node,                 !- Zone Air Node Name
    DataHall1 Return Outlet Node;       !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    DataHall1 Equipment,                !- Name
    SequentialLoad,                     !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,       !- Zone Equipment 1 Object Type
    DataHall1 ADU,                      !- Zone Equipment 1 Name
    1,                                  !- Zone Equipment 1 Cooling Sequence
    1,                                  !- Zone Equipment 1 Heating or No-Load Sequence
    ,                                   !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                                   !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    DataHall1 ADU,                      !- Name
    DataHall1 Supply Inlet Node,        !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,!- Air Terminal Object Type
    DataHall1 VAV;                      !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:NoReheat,
    DataHall1 VAV,                      !- Name
    Always On,                          !- Availability Schedule Name
    DataHall1 Supply Inlet Node,        !- Air Outlet Node Name
    DataHall1 Terminal Inlet Node,      !- Air Inlet Node Name
    autosize,                           !- Maximum Air Flow Rate
    Constant,                           !- Zone Minimum Air Flow Input Method
    0.3;                                !- Constant Minimum Air Flow Fraction

  Sizing:System,
    DataHall1 CRAH,                     !- AirLoop Name
    Sensible,                           !- Type of Load to Size On
    0,                                  !- Design Outdoor Air Flow Rate
    1.0,                                !- Central Heating Maximum System Air Flow Ratio
    7,                                  !- Preheat Design Temperature
    0.008,                              !- Preheat Design Humidity Ratio
    12.8,                               !- Precool Design Temperature
    0.008,                              !- Precool Design Humidity Ratio
    19.5,                               !- Central Cooling Design Supply Air Temperature
    30,                                 !- Central Heating Design Supply Air Temperature
    NonCoincident,                      !- Type of Zone Sum to Use
    No,                                 !- 100% Outdoor Air in Cooling
    No,                                 !- 100% Outdoor Air in Heating
    0.008,                              !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                              !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                          !- Cooling Supply Air Flow Rate Method
    ,                                   !- Cooling Supply Air Flow Rate
    ,                                   !- Cooling Supply Air Flow Rate Per Floor Area
    ,                                   !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                                   !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                          !- Heating Supply Air Flow Rate Method
    ,                                   !- Heating Supply Air Flow Rate
    ,                                   !- Heating Supply Air Flow Rate Per Floor Area
    ,                                   !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                                   !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                                   !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                            !- System Outdoor Air Method
    1.0,                                !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,              !- Cooling Design Capacity Method
    autosize,                           !- Cooling Design Capacity
    ,                                   !- Cooling Design Capacity Per Floor Area
    ,                                   !- Fraction of Autosized Cooling Design Capacity
    None,                               !- Heating Design Capacity Method
    ,                                   !- Heating Design Capacity
    ,                                   !- Heating Design Capacity Per Floor Area
    ,                                   !- Fraction of Autosized Heating Design Capacity
    OnOff;                              !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    DataHall1 CRAH,                     !- Name
    DataHall1 CRAH Controllers,         !- Controller List Name
    DataHall1 CRAH Avail List,          !- Availability Manager List Name
    autosize,                           !- Design Supply Air Flow Rate
    DataHall1 CRAH Branches,            !- Branch List Name
    ,                                   !- Connector List Name
    DataHall1 CRAH Supply Inlet Node,   !- Supply Side Inlet Node Name
    DataHall1 CRAH Demand Outlet Node,  !- Demand Side Outlet Node Name
    DataHall1 CRAH Demand Inlet Node,   !- Demand Side Inlet Node Names
    DataHall1 CRAH Supply Outlet Node;  !- Supply Side Outlet Node Names

  AvailabilityManagerAssignmentList,
    DataHall1 CRAH Avail List,          !- Name
    AvailabilityManager:Scheduled,      !- Availability Manager 1 Object Type
    DataHall1 CRAH Avail;               !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    DataHall1 CRAH Avail,               !- Name
    Always On;                          !- Schedule Name

  AirLoopHVAC:ControllerList,
    DataHall1 CRAH Controllers,         !- Name
    Controller:WaterCoil,               !- Controller 1 Object Type
    DataHall1 CRAH Coil Controller;     !- Controller 1 Name

  BranchList,
    DataHall1 CRAH Branches,            !- Name
    DataHall1 CRAH Main Branch;         !- Branch 1 Name

  Branch,
    DataHall1 CRAH Main Branch,         !- Name
    ,                                   !- Pressure Drop Curve Name
    Coil:Cooling:Water,                 !- Component 1 Object Type
    DataHall1 CRAH CHW Coil,            !- Component 1 Name
    DataHall1 CRAH Supply Inlet Node,   !- Component 1 Inlet Node Name
    DataHall1 CRAH Coil Outlet Node,    !- Component 1 Outlet Node Name
    Fan:VariableVolume,                 !- Component 2 Object Type
    DataHall1 CRAH Fan,                 !- Component 2 Name
    DataHall1 CRAH Coil Outlet Node,    !- Component 2 Inlet Node Name
    DataHall1 CRAH Supply Outlet Node;  !- Component 2 Outlet Node Name

  Coil:Cooling:Water,
    DataHall1 CRAH CHW Coil,            !- Name
    Always On,                          !- Availability Schedule Name
    autosize,                           !- Design Water Flow Rate
    autosize,                           !- Design Air Flow Rate
    autosize,                           !- Design Inlet Water Temperature
    autosize,                           !- Design Inlet Air Temperature
    19.5,                               !- Design Outlet Air Temperature
    autosize,                           !- Design Inlet Air Humidity Ratio
    autosize,                           !- Design Outlet Air Humidity Ratio
    DataHall1 CRAH CHW Coil Water Inlet,!- Water Inlet Node Name
    DataHall1 CRAH CHW Coil Water Outlet,!- Water Outlet Node Name
    DataHall1 CRAH Supply Inlet Node,   !- Air Inlet Node Name
    DataHall1 CRAH Coil Outlet Node,    !- Air Outlet Node Name
    DetailedAnalysis,                   !- Type of Analysis
    CounterFlow,                        !- Heat Exchanger Configuration
    ,                                   !- Condensate Collection Water Storage Tank Name
    6.0;                                !- Design Water Temperature Difference

  Controller:WaterCoil,
    DataHall1 CRAH Coil Controller,     !- Name
    Temperature,                        !- Control Variable
    Reverse,                            !- Action
    Flow,                               !- Actuator Variable
    DataHall1 CRAH Coil Outlet Node,    !- Sensor Node Name
    DataHall1 CRAH CHW Coil Water Inlet,!- Actuator Node Name
    0.01,                               !- Controller Convergence Tolerance
    autosize,                           !- Maximum Actuated Flow
    0.0;                                !- Minimum Actuated Flow

  Fan:VariableVolume,
    DataHall1 CRAH Fan,                 !- Name
    Always On,                          !- Availability Schedule Name
    0.65,                               !- Fan Total Efficiency
    400.0,                              !- Pressure Rise
    autosize,                           !- Maximum Flow Rate
    Fraction,                           !- Fan Power Minimum Flow Rate Input Method
    0.2,                                !- Fan Power Minimum Flow Fraction
    ,                                   !- Fan Power Minimum Air Flow Rate
    0.93,                               !- Motor Efficiency
    1.0,                                !- Motor In Airstream Fraction
    0.040759894,                        !- Fan Power Coefficient 1
    0.08804497,                         !- Fan Power Coefficient 2
    -0.07292612,                        !- Fan Power Coefficient 3
    0.943739823,                        !- Fan Power Coefficient 4
    0,                                  !- Fan Power Coefficient 5
    DataHall1 CRAH Coil Outlet Node,    !- Air Inlet Node Name
    DataHall1 CRAH Supply Outlet Node,  !- Air Outlet Node Name
    CRAH Fans;                          !- End-Use Subcategory

  SetpointManager:Scheduled,
    DataHall1 CRAH Supply SPM,          !- Name
    Temperature,                        !- Control Variable
    CRAH Supply Air Setpoint,           !- Schedule Name
    DataHall1 CRAH Supply Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DataHall1 CRAH Coil SPM,            !- Name
    Temperature,                        !- Control Variable
    DataHall1 CRAH Supply Outlet Node,  !- Reference Setpoint Node Name
    DataHall1 CRAH Coil Outlet Node,    !- Fan Inlet Node Name
    DataHall1 CRAH Supply Outlet Node,  !- Fan Outlet Node Name
    DataHall1 CRAH Coil Outlet Node;    !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    DataHall1 CRAH Supply Path,         !- Name
    DataHall1 CRAH Demand Inlet Node,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,           !- Component 1 Object Type
    DataHall1 CRAH Zone Splitter;       !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    DataHall1 CRAH Zone Splitter,       !- Name
    DataHall1 CRAH Demand Inlet Node,   !- Inlet Node Name
    DataHall1 Terminal Inlet Node;      !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    DataHall1 CRAH Return Path,         !- Name
    DataHall1 CRAH Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,              !- Component 1 Object Type
    DataHall1 CRAH Zone Mixer;          !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    DataHall1 CRAH Zone Mixer,          !- Name
    DataHall1 CRAH Demand Outlet Node,  !- Outlet Node Name
    DataHall1 Return Outlet Node;       !- Inlet 1 Node Name

  Sizing:Zone,
    DataHall2,                          !- Zone or ZoneList Name
    SupplyAirTemperature,               !- Zone Cooling Design Supply Air Temperature Input Method
    20.0,                               !- Zone Cooling Design Supply Air Temperature
    ,                                   !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,               !- Zone Heating Design Supply Air Temperature Input Method
    30,                                 !- Zone Heating Design Supply Air Temperature
    ,                                   !- Zone Heating Design Supply Air Temperature Difference
    0.008,                              !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                              !- Zone Heating Design Supply Air Humidity Ratio
    ,                                   !- Design Specification Outdoor Air Object Name
    1.0,                                !- Zone Heating Sizing Factor
    1.0,                                !- Zone Cooling Sizing Factor
    DesignDay;                          !- Cooling Design Air Flow Method

  ZoneControl:Thermostat,
    DataHall2 Thermostat,               !- Name
    DataHall2,                          !- Zone or ZoneList Name
    Zone Control Type,                  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,   !- Control 1 Object Type
    Return Air Cooling SP;              !- Control 1 Name

  ZoneHVAC:EquipmentConnections,
    DataHall2,                          !- Zone Name
    DataHall2 Equipment,                !- Zone Conditioning Equipment List Name
    DataHall2 Supply Inlet Node,        !- Zone Air Inlet Node or NodeList Name
    ,                                   !- Zone Air Exhaust Node or NodeList Name
    DataHall2 Air Node,                 !- Zone Air Node Name
    DataHall2 Return Outlet Node;       !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    DataHall2 Equipment,                !- Name
    SequentialLoad,                     !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,       !- Zone Equipment 1 Object Type
    DataHall2 ADU,                      !- Zone Equipment 1 Name
    1,                                  !- Zone Equipment 1 Cooling Sequence
    1,                                  !- Zone Equipment 1 Heating or No-Load Sequence
    ,                                   !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                                   !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    DataHall2 ADU,                      !- Name
    DataHall2 Supply Inlet Node,        !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,!- Air Terminal Object Type
    DataHall2 VAV;                      !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:NoReheat,
    DataHall2 VAV,                      !- Name
    Always On,                          !- Availability Schedule Name
    DataHall2 Supply Inlet Node,        !- Air Outlet Node Name
    DataHall2 Terminal Inlet Node,      !- Air Inlet Node Name
    autosize,                           !- Maximum Air Flow Rate
    Constant,                           !- Zone Minimum Air Flow Input Method
    0.3;                                !- Constant Minimum Air Flow Fraction

  Sizing:System,
    DataHall2 CRAH,                     !- AirLoop Name
    Sensible,                           !- Type of Load to Size On
    0,                                  !- Design Outdoor Air Flow Rate
    1.0,                                !- Central Heating Maximum System Air Flow Ratio
    7,                                  !- Preheat Design Temperature
    0.008,                              !- Preheat Design Humidity Ratio
    12.8,                               !- Precool Design Temperature
    0.008,                              !- Precool Design Humidity Ratio
    19.5,                               !- Central Cooling Design Supply Air Temperature
    30,                                 !- Central Heating Design Supply Air Temperature
    NonCoincident,                      !- Type of Zone Sum to Use
    No,                                 !- 100% Outdoor Air in Cooling
    No,                                 !- 100% Outdoor Air in Heating
    0.008,                              !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                              !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                          !- Cooling Supply Air Flow Rate Method
    ,                                   !- Cooling Supply Air Flow Rate
    ,                                   !- Cooling Supply Air Flow Rate Per Floor Area
    ,                                   !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                                   !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                          !- Heating Supply Air Flow Rate Method
    ,                                   !- Heating Supply Air Flow Rate
    ,                                   !- Heating Supply Air Flow Rate Per Floor Area
    ,                                   !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                                   !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                                   !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                            !- System Outdoor Air Method
    1.0,                                !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,              !- Cooling Design Capacity Method
    autosize,                           !- Cooling Design Capacity
    ,                                   !- Cooling Design Capacity Per Floor Area
    ,                                   !- Fraction of Autosized Cooling Design Capacity
    None,                               !- Heating Design Capacity Method
    ,                                   !- Heating Design Capacity
    ,                                   !- Heating Design Capacity Per Floor Area
    ,                                   !- Fraction of Autosized Heating Design Capacity
    OnOff;                              !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    DataHall2 CRAH,                     !- Name
    DataHall2 CRAH Controllers,         !- Controller List Name
    DataHall2 CRAH Avail List,          !- Availability Manager List Name
    autosize,                           !- Design Supply Air Flow Rate
    DataHall2 CRAH Branches,            !- Branch List Name
    ,                                   !- Connector List Name
    DataHall2 CRAH Supply Inlet Node,   !- Supply Side Inlet Node Name
    DataHall2 CRAH Demand Outlet Node,  !- Demand Side Outlet Node Name
    DataHall2 CRAH Demand Inlet Node,   !- Demand Side Inlet Node Names
    DataHall2 CRAH Supply Outlet Node;  !- Supply Side Outlet Node Names

  AvailabilityManagerAssignmentList,
    DataHall2 CRAH Avail List,          !- Name
    AvailabilityManager:Scheduled,      !- Availability Manager 1 Object Type
    DataHall2 CRAH Avail;               !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    DataHall2 CRAH Avail,               !- Name
    Always On;                          !- Schedule Name

  AirLoopHVAC:ControllerList,
    DataHall2 CRAH Controllers,         !- Name
    Controller:WaterCoil,               !- Controller 1 Object Type
    DataHall2 CRAH Coil Controller;     !- Controller 1 Name

  BranchList,
    DataHall2 CRAH Branches,            !- Name
    DataHall2 CRAH Main Branch;         !- Branch 1 Name

  Branch,
    DataHall2 CRAH Main Branch,         !- Name
    ,                                   !- Pressure Drop Curve Name
    Coil:Cooling:Water,                 !- Component 1 Object Type
    DataHall2 CRAH CHW Coil,            !- Component 1 Name
    DataHall2 CRAH Supply Inlet Node,   !- Component 1 Inlet Node Name
    DataHall2 CRAH Coil Outlet Node,    !- Component 1 Outlet Node Name
    Fan:VariableVolume,                 !- Component 2 Object Type
    DataHall2 CRAH Fan,                 !- Component 2 Name
    DataHall2 CRAH Coil Outlet Node,    !- Component 2 Inlet Node Name
    DataHall2 CRAH Supply Outlet Node;  !- Component 2 Outlet Node Name

  Coil:Cooling:Water,
    DataHall2 CRAH CHW Coil,            !- Name
    Always On,                          !- Availability Schedule Name
    autosize,                           !- Design Water Flow Rate
    autosize,                           !- Design Air Flow Rate
    autosize,                           !- Design Inlet Water Temperature
    autosize,                           !- Design Inlet Air Temperature
    19.5,                               !- Design Outlet Air Temperature
    autosize,                           !- Design Inlet Air Humidity Ratio
    autosize,                           !- Design Outlet Air Humidity Ratio
    DataHall2 CRAH CHW Coil Water Inlet,!- Water Inlet Node Name
    DataHall2 CRAH CHW Coil Water Outlet,!- Water Outlet Node Name
    DataHall2 CRAH Supply Inlet Node,   !- Air Inlet Node Name
    DataHall2 CRAH Coil Outlet Node,    !- Air Outlet Node Name
    DetailedAnalysis,                   !- Type of Analysis
    CounterFlow,                        !- Heat Exchanger Configuration
    ,                                   !- Condensate Collection Water Storage Tank Name
    6.0;                                !- Design Water Temperature Difference

  Controller:WaterCoil,
    DataHall2 CRAH Coil Controller,     !- Name
    Temperature,                        !- Control Variable
    Reverse,                            !- Action
    Flow,                               !- Actuator Variable
    DataHall2 CRAH Coil Outlet Node,    !- Sensor Node Name
    DataHall2 CRAH CHW Coil Water Inlet,!- Actuator Node Name
    0.01,                               !- Controller Convergence Tolerance
    autosize,                           !- Maximum Actuated Flow
    0.0;                                !- Minimum Actuated Flow

  Fan:VariableVolume,
    DataHall2 CRAH Fan,                 !- Name
    Always On,                          !- Availability Schedule Name
    0.65,                               !- Fan Total Efficiency
    400.0,                              !- Pressure Rise
    autosize,                           !- Maximum Flow Rate
    Fraction,                           !- Fan Power Minimum Flow Rate Input Method
    0.2,                                !- Fan Power Minimum Flow Fraction
    ,                                   !- Fan Power Minimum Air Flow Rate
    0.93,                               !- Motor Efficiency
    1.0,                                !- Motor In Airstream Fraction
    0.040759894,                        !- Fan Power Coefficient 1
    0.08804497,                         !- Fan Power Coefficient 2
    -0.07292612,                        !- Fan Power Coefficient 3
    0.943739823,                        !- Fan Power Coefficient 4
    0,                                  !- Fan Power Coefficient 5
    DataHall2 CRAH Coil Outlet Node,    !- Air Inlet Node Name
    DataHall2 CRAH Supply Outlet Node,  !- Air Outlet Node Name
    CRAH Fans;                          !- End-Use Subcategory

  SetpointManager:Scheduled,
    DataHall2 CRAH Supply SPM,          !- Name
    Temperature,                        !- Control Variable
    CRAH Supply Air Setpoint,           !- Schedule Name
    DataHall2 CRAH Supply Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DataHall2 CRAH Coil SPM,            !- Name
    Temperature,                        !- Control Variable
    DataHall2 CRAH Supply Outlet Node,  !- Reference Setpoint Node Name
    DataHall2 CRAH Coil Outlet Node,    !- Fan Inlet Node Name
    DataHall2 CRAH Supply Outlet Node,  !- Fan Outlet Node Name
    DataHall2 CRAH Coil Outlet Node;    !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    DataHall2 CRAH Supply Path,         !- Name
    DataHall2 CRAH Demand Inlet Node,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,           !- Component 1 Object Type
    DataHall2 CRAH Zone Splitter;       !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    DataHall2 CRAH Zone Splitter,       !- Name
    DataHall2 CRAH Demand Inlet Node,   !- Inlet Node Name
    DataHall2 Terminal Inlet Node;      !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    DataHall2 CRAH Return Path,         !- Name
    DataHall2 CRAH Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,              !- Component 1 Object Type
    DataHall2 CRAH Zone Mixer;          !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    DataHall2 CRAH Zone Mixer,          !- Name
    DataHall2 CRAH Demand Outlet Node,  !- Outlet Node Name
    DataHall2 Return Outlet Node;       !- Inlet 1 Node Name


!==============================================================================
! Chilled water loop: 3 x 50% water-cooled high-lift centrifugal chillers (N+1, ReformulatedEIR), variable primary
!==============================================================================

  Branch,
    CHW Supply Inlet Branch,            !- Name
    ,                                   !- Pressure Drop Curve Name
    Pump:VariableSpeed,                 !- Component 1 Object Type
    CHW Primary Pump,                   !- Component 1 Name
    CHW Supply Inlet Node,              !- Component 1 Inlet Node Name
    CHW Pump Outlet Node;               !- Component 1 Outlet Node Name

  Branch,
    CHW Chiller1 Branch,                !- Name
    ,                                   !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,   !- Component 1 Object Type
    Chiller 1,                          !- Component 1 Name
    Chiller 1 CHW Inlet,                !- Component 1 Inlet Node Name
    Chiller 1 CHW Outlet;               !- Component 1 Outlet Node Name

  Branch,
    CHW Chiller2 Branch,                !- Name
    ,                                   !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,   !- Component 1 Object Type
    Chiller 2,                          !- Component 1 Name
    Chiller 2 CHW Inlet,                !- Component 1 Inlet Node Name
    Chiller 2 CHW Outlet;               !- Component 1 Outlet Node Name

  Branch,
    CHW Chiller3 Branch,                !- Name
    ,                                   !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,   !- Component 1 Object Type
    Chiller 3,                          !- Component 1 Name
    Chiller 3 CHW Inlet,                !- Component 1 Inlet Node Name
    Chiller 3 CHW Outlet;               !- Component 1 Outlet Node Name

  Branch,
    CHW Supply Bypass Branch,           !- Name
    ,                                   !- Pressure Drop Curve Name
    Pipe:Adiabatic,                     !- Component 1 Object Type
    CHW Supply Bypass Pipe,             !- Component 1 Name
    CHW Supply Bypass Inlet,            !- Component 1 Inlet Node Name
    CHW Supply Bypass Outlet;           !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHW Supply Bypass Pipe,             !- Name
    CHW Supply Bypass Inlet,            !- Inlet Node Name
    CHW Supply Bypass Outlet;           !- Outlet Node Name

  Branch,
    CHW Supply Outlet Branch,           !- Name
    ,                                   !- Pressure Drop Curve Name
    Pipe:Adiabatic,                     !- Component 1 Object Type
    CHW Supply Outlet Pipe,             !- Component 1 Name
    CHW Supply Mixer Outlet,            !- Component 1 Inlet Node Name
    CHW Supply Outlet Node;             !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHW Supply Outlet Pipe,             !- Name
    CHW Supply Mixer Outlet,            !- Inlet Node Name
    CHW Supply Outlet Node;             !- Outlet Node Name

  BranchList,
    CHW Supply Branches,                !- Name
    CHW Supply Inlet Branch,            !- Branch 1 Name
    CHW Chiller1 Branch,                !- Branch 2 Name
    CHW Chiller2 Branch,                !- Branch 3 Name
    CHW Chiller3 Branch,                !- Branch 4 Name
    CHW Supply Bypass Branch,           !- Branch 5 Name
    CHW Supply Outlet Branch;           !- Branch 6 Name

  Connector:Splitter,
    CHW Supply Splitter,                !- Name
    CHW Supply Inlet Branch,            !- Inlet Branch Name
    CHW Chiller1 Branch,                !- Outlet Branch 1 Name
    CHW Chiller2 Branch,                !- Outlet Branch 2 Name
    CHW Chiller3 Branch,                !- Outlet Branch 3 Name
    CHW Supply Bypass Branch;           !- Outlet Branch 4 Name

  Connector:Mixer,
    CHW Supply Mixer,                   !- Name
    CHW Supply Outlet Branch,           !- Outlet Branch Name
    CHW Chiller1 Branch,                !- Inlet Branch 1 Name
    CHW Chiller2 Branch,                !- Inlet Branch 2 Name
    CHW Chiller3 Branch,                !- Inlet Branch 3 Name
    CHW Supply Bypass Branch;           !- Inlet Branch 4 Name

  ConnectorList,
    CHW Supply Connectors,              !- Name
    Connector:Splitter,                 !- Connector 1 Object Type
    CHW Supply Splitter,                !- Connector 1 Name
    Connector:Mixer,                    !- Connector 2 Object Type
    CHW Supply Mixer;                   !- Connector 2 Name

  Branch,
    CHW Demand Inlet Branch,            !- Name
    ,                                   !- Pressure Drop Curve Name
    Pipe:Adiabatic,                     !- Component 1 Object Type
    CHW Demand Inlet Pipe,              !- Component 1 Name
    CHW Demand Inlet Node,              !- Component 1 Inlet Node Name
    CHW Demand Inlet Pipe Outlet;       !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHW Demand Inlet Pipe,              !- Name
    CHW Demand Inlet Node,              !- Inlet Node Name
    CHW Demand Inlet Pipe Outlet;       !- Outlet Node Name

  Branch,
    CHW DataHall1 Coil Branch,          !- Name
    ,                                   !- Pressure Drop Curve Name
    Coil:Cooling:Water,                 !- Component 1 Object Type
    DataHall1 CRAH CHW Coil,            !- Component 1 Name
    DataHall1 CRAH CHW Coil Water Inlet,!- Component 1 Inlet Node Name
    DataHall1 CRAH CHW Coil Water Outlet;!- Component 1 Outlet Node Name

  Branch,
    CHW DataHall2 Coil Branch,          !- Name
    ,                                   !- Pressure Drop Curve Name
    Coil:Cooling:Water,                 !- Component 1 Object Type
    DataHall2 CRAH CHW Coil,            !- Component 1 Name
    DataHall2 CRAH CHW Coil Water Inlet,!- Component 1 Inlet Node Name
    DataHall2 CRAH CHW Coil Water Outlet;!- Component 1 Outlet Node Name

  Branch,
    CHW Demand Bypass Branch,           !- Name
    ,                                   !- Pressure Drop Curve Name
    Pipe:Adiabatic,                     !- Component 1 Object Type
    CHW Demand Bypass Pipe,             !- Component 1 Name
    CHW Demand Bypass Inlet,            !- Component 1 Inlet Node Name
    CHW Demand Bypass Outlet;           !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHW Demand Bypass Pipe,             !- Name
    CHW Demand Bypass Inlet,            !- Inlet Node Name
    CHW Demand Bypass Outlet;           !- Outlet Node Name

  Branch,
    CHW Demand Outlet Branch,           !- Name
    ,                                   !- Pressure Drop Curve Name
    Pipe:Adiabatic,                     !- Component 1 Object Type
    CHW Demand Outlet Pipe,             !- Component 1 Name
    CHW Demand Outlet Pipe Inlet,       !- Component 1 Inlet Node Name
    CHW Demand Outlet Node;             !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHW Demand Outlet Pipe,             !- Name
    CHW Demand Outlet Pipe Inlet,       !- Inlet Node Name
    CHW Demand Outlet Node;             !- Outlet Node Name

  BranchList,
    CHW Demand Branches,                !- Name
    CHW Demand Inlet Branch,            !- Branch 1 Name
    CHW DataHall1 Coil Branch,          !- Branch 2 Name
    CHW DataHall2 Coil Branch,          !- Branch 3 Name
    CHW Demand Bypass Branch,           !- Branch 4 Name
    CHW Demand Outlet Branch;           !- Branch 5 Name

  Connector:Splitter,
    CHW Demand Splitter,                !- Name
    CHW Demand Inlet Branch,            !- Inlet Branch Name
    CHW DataHall1 Coil Branch,          !- Outlet Branch 1 Name
    CHW DataHall2 Coil Branch,          !- Outlet Branch 2 Name
    CHW Demand Bypass Branch;           !- Outlet Branch 3 Name

  Connector:Mixer,
    CHW Demand Mixer,                   !- Name
    CHW Demand Outlet Branch,           !- Outlet Branch Name
    CHW DataHall1 Coil Branch,          !- Inlet Branch 1 Name
    CHW DataHall2 Coil Branch,          !- Inlet Branch 2 Name
    CHW Demand Bypass Branch;           !- Inlet Branch 3 Name

  ConnectorList,
    CHW Demand Connectors,              !- Name
    Connector:Splitter,                 !- Connector 1 Object Type
    CHW Demand Splitter,                !- Connector 1 Name
    Connector:Mixer,                    !- Connector 2 Object Type
    CHW Demand Mixer;                   !- Connector 2 Name

  PlantLoop,
    CHW Loop,                           !- Name
    Water,                              !- Fluid Type
    ,                                   !- User Defined Fluid Type
    CHW Operation Schemes,              !- Plant Equipment Operation Scheme Name
    CHW Supply Outlet Node,             !- Loop Temperature Setpoint Node Name
    30,                                 !- Maximum Loop Temperature
    3,                                  !- Minimum Loop Temperature
    autosize,                           !- Maximum Loop Flow Rate
    0,                                  !- Minimum Loop Flow Rate
    autocalculate,                      !- Plant Loop Volume
    CHW Supply Inlet Node,              !- Plant Side Inlet Node Name
    CHW Supply Outlet Node,             !- Plant Side Outlet Node Name
    CHW Supply Branches,                !- Plant Side Branch List Name
    CHW Supply Connectors,              !- Plant Side Connector List Name
    CHW Demand Inlet Node,              !- Demand Side Inlet Node Name
    CHW Demand Outlet Node,             !- Demand Side Outlet Node Name
    CHW Demand Branches,                !- Demand Side Branch List Name
    CHW Demand Connectors,              !- Demand Side Connector List Name
    SequentialUniformPLR,               !- Load Distribution Scheme
    ,                                   !- Availability Manager List Name
    SingleSetpoint,                     !- Plant Loop Demand Calculation Scheme
    None;                               !- Common Pipe Simulation

  Sizing:Plant,
    CHW Loop,                           !- Plant or Condenser Loop Name
    Cooling,                            !- Loop Type
    10.0,                               !- Design Loop Exit Temperature
    6.0;                                !- Loop Design Temperature Difference

  SetpointManager:Scheduled,
    CHW Supply SPM,                     !- Name
    Temperature,                        !- Control Variable
    CHW Supply Setpoint,                !- Schedule Name
    CHW Setpoint Nodes;                 !- Setpoint Node or NodeList Name

  NodeList,
    CHW Setpoint Nodes,                 !- Name
    CHW Supply Outlet Node,             !- Node 1 Name
    Chiller 1 CHW Outlet,               !- Node 2 Name
    Chiller 2 CHW Outlet,               !- Node 3 Name
    Chiller 3 CHW Outlet;               !- Node 4 Name

  Pump:VariableSpeed,
    CHW Primary Pump,                   !- Name
    CHW Supply Inlet Node,              !- Inlet Node Name
    CHW Pump Outlet Node,               !- Outlet Node Name
    autosize,                           !- Design Maximum Flow Rate
    250000,                             !- Design Pump Head
    autosize,                           !- Design Power Consumption
    0.92,                               !- Motor Efficiency
    0.0,                                !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                                  !- Coefficient 1 of the Part Load Performance Curve
    0.4,                                !- Coefficient 2 of the Part Load Performance Curve
    0,                                  !- Coefficient 3 of the Part Load Performance Curve
    0.6,                                !- Coefficient 4 of the Part Load Performance Curve
    0,                                  !- Design Minimum Flow Rate
    Intermittent,                       !- Pump Control Type
    ,                                   !- Pump Flow Rate Schedule Name
    ,                                   !- Pump Curve Name
    ,                                   !- Impeller Diameter
    ,                                   !- VFD Control Type
    ,                                   !- Pump RPM Schedule Name
    ,                                   !- Minimum Pressure Schedule
    ,                                   !- Maximum Pressure Schedule
    ,                                   !- Minimum RPM Schedule
    ,                                   !- Maximum RPM Schedule
    ,                                   !- Zone Name
    ,                                   !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,            !- Design Power Sizing Method
    ,                                   !- Design Electric Power per Unit Flow Rate
    1.282051282,                        !- Design Shaft Power per Unit Flow Rate per Unit Head
    0.25,                               !- Design Minimum Flow Rate Fraction
    CHW Pumps;                          !- End-Use Subcategory

  PlantEquipmentOperationSchemes,
    CHW Operation Schemes,              !- Name
    PlantEquipmentOperation:CoolingLoad,!- Control Scheme 1 Object Type
    CHW Chiller Staging,                !- Control Scheme 1 Name
    Always On;                          !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    CHW Chiller Staging,                !- Name
    0,                                  !- Load Range 1 Lower Limit
    100000000,                          !- Load Range 1 Upper Limit
    CHW Chillers;                       !- Range 1 Equipment List Name

  PlantEquipmentList,
    CHW Chillers,                       !- Name
    Chiller:Electric:ReformulatedEIR,   !- Equipment 1 Object Type
    Chiller 1,                          !- Equipment 1 Name
    Chiller:Electric:ReformulatedEIR,   !- Equipment 2 Object Type
    Chiller 2,                          !- Equipment 2 Name
    Chiller:Electric:ReformulatedEIR,   !- Equipment 3 Object Type
    Chiller 3;                          !- Equipment 3 Name

! Curves: ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes (DataSets/Chillers.idf). Valid range of the curve set: leaving CHW
! 6.11-10.0 C, leaving condenser water 26.77-41.11 C, PLR 0.29-1.02. EnergyPlus clamps curve
! inputs to these limits; models/summarize_dc_run.py counts the hours outside them.
! Reference capacity hard-sized to the base model's autosized 552 kW (at the curve reference
! 6.11 C CHW / 34.8 C leaving condenser): E+ would autosize it as design load / CAPFT(design)
! = 482 kW, and SequentialUniformPLR stages on reference capacity, so 2 x 482 kW < peak load
! would start the standby chiller for ~2,500 h/yr. Condenser flow hard-sized = cooler flow.
  Chiller:Electric:ReformulatedEIR,
    Chiller 1,                          !- Name
    552000,                             !- Reference Capacity
    5.38,                               !- Reference COP
    6.11,                               !- Reference Leaving Chilled Water Temperature
    34.80,                              !- Reference Leaving Condenser Water Temperature
    autosize,                           !- Reference Chilled Water Flow Rate
    0.02797,                            !- Reference Condenser Water Flow Rate
    ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes CAPFT,!- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFT,!- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,   !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFPLR,!- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.29,                               !- Minimum Part Load Ratio
    1.02,                               !- Maximum Part Load Ratio
    1.0,                                !- Optimum Part Load Ratio
    0.29,                               !- Minimum Unloading Ratio
    Chiller 1 CHW Inlet,                !- Chilled Water Inlet Node Name
    Chiller 1 CHW Outlet,               !- Chilled Water Outlet Node Name
    Chiller 1 CW Inlet,                 !- Condenser Inlet Node Name
    Chiller 1 CW Outlet,                !- Condenser Outlet Node Name
    1.0,                                !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                                !- Leaving Chilled Water Lower Temperature Limit
    LeavingSetpointModulated,           !- Chiller Flow Mode Type
    0,                                  !- Design Heat Recovery Water Flow Rate
    ,                                   !- Heat Recovery Inlet Node Name
    ,                                   !- Heat Recovery Outlet Node Name
    0.5,                                !- Sizing Factor
    ,                                   !- Condenser Heat Recovery Relative Capacity Fraction
    ,                                   !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                                   !- Heat Recovery Leaving Temperature Setpoint Node Name
    Chillers;                           !- End-Use Subcategory

  Chiller:Electric:ReformulatedEIR,
    Chiller 2,                          !- Name
    552000,                             !- Reference Capacity
    5.38,                               !- Reference COP
    6.11,                               !- Reference Leaving Chilled Water Temperature
    34.80,                              !- Reference Leaving Condenser Water Temperature
    autosize,                           !- Reference Chilled Water Flow Rate
    0.02797,                            !- Reference Condenser Water Flow Rate
    ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes CAPFT,!- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFT,!- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,   !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFPLR,!- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.29,                               !- Minimum Part Load Ratio
    1.02,                               !- Maximum Part Load Ratio
    1.0,                                !- Optimum Part Load Ratio
    0.29,                               !- Minimum Unloading Ratio
    Chiller 2 CHW Inlet,                !- Chilled Water Inlet Node Name
    Chiller 2 CHW Outlet,               !- Chilled Water Outlet Node Name
    Chiller 2 CW Inlet,                 !- Condenser Inlet Node Name
    Chiller 2 CW Outlet,                !- Condenser Outlet Node Name
    1.0,                                !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                                !- Leaving Chilled Water Lower Temperature Limit
    LeavingSetpointModulated,           !- Chiller Flow Mode Type
    0,                                  !- Design Heat Recovery Water Flow Rate
    ,                                   !- Heat Recovery Inlet Node Name
    ,                                   !- Heat Recovery Outlet Node Name
    0.5,                                !- Sizing Factor
    ,                                   !- Condenser Heat Recovery Relative Capacity Fraction
    ,                                   !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                                   !- Heat Recovery Leaving Temperature Setpoint Node Name
    Chillers;                           !- End-Use Subcategory

  Chiller:Electric:ReformulatedEIR,
    Chiller 3,                          !- Name
    552000,                             !- Reference Capacity
    5.38,                               !- Reference COP
    6.11,                               !- Reference Leaving Chilled Water Temperature
    34.80,                              !- Reference Leaving Condenser Water Temperature
    autosize,                           !- Reference Chilled Water Flow Rate
    0.02797,                            !- Reference Condenser Water Flow Rate
    ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes CAPFT,!- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFT,!- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,   !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFPLR,!- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.29,                               !- Minimum Part Load Ratio
    1.02,                               !- Maximum Part Load Ratio
    1.0,                                !- Optimum Part Load Ratio
    0.29,                               !- Minimum Unloading Ratio
    Chiller 3 CHW Inlet,                !- Chilled Water Inlet Node Name
    Chiller 3 CHW Outlet,               !- Chilled Water Outlet Node Name
    Chiller 3 CW Inlet,                 !- Condenser Inlet Node Name
    Chiller 3 CW Outlet,                !- Condenser Outlet Node Name
    1.0,                                !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                                !- Leaving Chilled Water Lower Temperature Limit
    LeavingSetpointModulated,           !- Chiller Flow Mode Type
    0,                                  !- Design Heat Recovery Water Flow Rate
    ,                                   !- Heat Recovery Inlet Node Name
    ,                                   !- Heat Recovery Outlet Node Name
    0.5,                                !- Sizing Factor
    ,                                   !- Condenser Heat Recovery Relative Capacity Fraction
    ,                                   !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                                   !- Heat Recovery Leaving Temperature Setpoint Node Name
    Chillers;                           !- End-Use Subcategory

! Performance curves copied verbatim from EnergyPlus 22.2 DataSets/Chillers.idf (ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes)

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes CAPFT,  !- Name
    2.971340E-01,            !- Coefficient1 Constant
    1.063097E-01,            !- Coefficient2 x
    -4.449876E-03,           !- Coefficient3 x**2
    2.540435E-02,            !- Coefficient4 y
    -5.696223E-04,           !- Coefficient5 y**2
    1.269921E-04,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    26.77,                   !- Minimum Value of y
    41.98;                   !- Maximum Value of y


  Curve:Biquadratic,
    ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFT,  !- Name
    9.460623E-01,            !- Coefficient1 Constant
    3.685465E-02,            !- Coefficient2 x
    -7.530867E-04,           !- Coefficient3 x**2
    -1.753701E-02,           !- Coefficient4 y
    5.832929E-04,            !- Coefficient5 y**2
    -1.143458E-03,           !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    26.77,                   !- Minimum Value of y
    41.98;                   !- Maximum Value of y


  Curve:Bicubic,
    ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFPLR,  !- Name
    -9.512023E-02,           !- Coefficient1 Constant
    8.704652E-03,            !- Coefficient2 x
    -6.499682E-06,           !- Coefficient3 x**2
    1.336749E+00,            !- Coefficient4 y
    -6.968012E-01,           !- Coefficient5 y**2
    -8.318175E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    4.497796E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    21.44,                   !- Minimum Value of x
    41.11,                   !- Maximum Value of x
    0.29,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y


!==============================================================================
! Condenser water loop: 3 x FluidCooler:TwoSpeed (hybrid adiabatic dry coolers, N+1), variable-speed CW pump, dry-bulb reset
!==============================================================================

  Branch,
    CW Supply Inlet Branch,             !- Name
    ,                                   !- Pressure Drop Curve Name
    Pump:VariableSpeed,                 !- Component 1 Object Type
    CW Pump,                            !- Component 1 Name
    CW Supply Inlet Node,               !- Component 1 Inlet Node Name
    CW Pump Outlet Node;                !- Component 1 Outlet Node Name

  Branch,
    CW Hybrid Cooler1 Branch,           !- Name
    ,                                   !- Pressure Drop Curve Name
    FluidCooler:TwoSpeed,               !- Component 1 Object Type
    Hybrid Cooler 1,                    !- Component 1 Name
    Hybrid Cooler 1 Water Inlet,        !- Component 1 Inlet Node Name
    Hybrid Cooler 1 Water Outlet;       !- Component 1 Outlet Node Name

  Branch,
    CW Hybrid Cooler2 Branch,           !- Name
    ,                                   !- Pressure Drop Curve Name
    FluidCooler:TwoSpeed,               !- Component 1 Object Type
    Hybrid Cooler 2,                    !- Component 1 Name
    Hybrid Cooler 2 Water Inlet,        !- Component 1 Inlet Node Name
    Hybrid Cooler 2 Water Outlet;       !- Component 1 Outlet Node Name

  Branch,
    CW Hybrid Cooler3 Branch,           !- Name
    ,                                   !- Pressure Drop Curve Name
    FluidCooler:TwoSpeed,               !- Component 1 Object Type
    Hybrid Cooler 3,                    !- Component 1 Name
    Hybrid Cooler 3 Water Inlet,        !- Component 1 Inlet Node Name
    Hybrid Cooler 3 Water Outlet;       !- Component 1 Outlet Node Name

  Branch,
    CW Supply Bypass Branch,            !- Name
    ,                                   !- Pressure Drop Curve Name
    Pipe:Adiabatic,                     !- Component 1 Object Type
    CW Supply Bypass Pipe,              !- Component 1 Name
    CW Supply Bypass Inlet,             !- Component 1 Inlet Node Name
    CW Supply Bypass Outlet;            !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CW Supply Bypass Pipe,              !- Name
    CW Supply Bypass Inlet,             !- Inlet Node Name
    CW Supply Bypass Outlet;            !- Outlet Node Name

  Branch,
    CW Supply Outlet Branch,            !- Name
    ,                                   !- Pressure Drop Curve Name
    Pipe:Adiabatic,                     !- Component 1 Object Type
    CW Supply Outlet Pipe,              !- Component 1 Name
    CW Supply Mixer Outlet,             !- Component 1 Inlet Node Name
    CW Supply Outlet Node;              !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CW Supply Outlet Pipe,              !- Name
    CW Supply Mixer Outlet,             !- Inlet Node Name
    CW Supply Outlet Node;              !- Outlet Node Name

  BranchList,
    CW Supply Branches,                 !- Name
    CW Supply Inlet Branch,             !- Branch 1 Name
    CW Hybrid Cooler1 Branch,           !- Branch 2 Name
    CW Hybrid Cooler2 Branch,           !- Branch 3 Name
    CW Hybrid Cooler3 Branch,           !- Branch 4 Name
    CW Supply Bypass Branch,            !- Branch 5 Name
    CW Supply Outlet Branch;            !- Branch 6 Name

  Connector:Splitter,
    CW Supply Splitter,                 !- Name
    CW Supply Inlet Branch,             !- Inlet Branch Name
    CW Hybrid Cooler1 Branch,           !- Outlet Branch 1 Name
    CW Hybrid Cooler2 Branch,           !- Outlet Branch 2 Name
    CW Hybrid Cooler3 Branch,           !- Outlet Branch 3 Name
    CW Supply Bypass Branch;            !- Outlet Branch 4 Name

  Connector:Mixer,
    CW Supply Mixer,                    !- Name
    CW Supply Outlet Branch,            !- Outlet Branch Name
    CW Hybrid Cooler1 Branch,           !- Inlet Branch 1 Name
    CW Hybrid Cooler2 Branch,           !- Inlet Branch 2 Name
    CW Hybrid Cooler3 Branch,           !- Inlet Branch 3 Name
    CW Supply Bypass Branch;            !- Inlet Branch 4 Name

  ConnectorList,
    CW Supply Connectors,               !- Name
    Connector:Splitter,                 !- Connector 1 Object Type
    CW Supply Splitter,                 !- Connector 1 Name
    Connector:Mixer,                    !- Connector 2 Object Type
    CW Supply Mixer;                    !- Connector 2 Name

  Branch,
    CW Demand Inlet Branch,             !- Name
    ,                                   !- Pressure Drop Curve Name
    Pipe:Adiabatic,                     !- Component 1 Object Type
    CW Demand Inlet Pipe,               !- Component 1 Name
    CW Demand Inlet Node,               !- Component 1 Inlet Node Name
    CW Demand Inlet Pipe Outlet;        !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CW Demand Inlet Pipe,               !- Name
    CW Demand Inlet Node,               !- Inlet Node Name
    CW Demand Inlet Pipe Outlet;        !- Outlet Node Name

  Branch,
    CW Chiller1 Branch,                 !- Name
    ,                                   !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,   !- Component 1 Object Type
    Chiller 1,                          !- Component 1 Name
    Chiller 1 CW Inlet,                 !- Component 1 Inlet Node Name
    Chiller 1 CW Outlet;                !- Component 1 Outlet Node Name

  Branch,
    CW Chiller2 Branch,                 !- Name
    ,                                   !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,   !- Component 1 Object Type
    Chiller 2,                          !- Component 1 Name
    Chiller 2 CW Inlet,                 !- Component 1 Inlet Node Name
    Chiller 2 CW Outlet;                !- Component 1 Outlet Node Name

  Branch,
    CW Chiller3 Branch,                 !- Name
    ,                                   !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,   !- Component 1 Object Type
    Chiller 3,                          !- Component 1 Name
    Chiller 3 CW Inlet,                 !- Component 1 Inlet Node Name
    Chiller 3 CW Outlet;                !- Component 1 Outlet Node Name

  Branch,
    CW Demand Bypass Branch,            !- Name
    ,                                   !- Pressure Drop Curve Name
    Pipe:Adiabatic,                     !- Component 1 Object Type
    CW Demand Bypass Pipe,              !- Component 1 Name
    CW Demand Bypass Inlet,             !- Component 1 Inlet Node Name
    CW Demand Bypass Outlet;            !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CW Demand Bypass Pipe,              !- Name
    CW Demand Bypass Inlet,             !- Inlet Node Name
    CW Demand Bypass Outlet;            !- Outlet Node Name

  Branch,
    CW Demand Outlet Branch,            !- Name
    ,                                   !- Pressure Drop Curve Name
    Pipe:Adiabatic,                     !- Component 1 Object Type
    CW Demand Outlet Pipe,              !- Component 1 Name
    CW Demand Outlet Pipe Inlet,        !- Component 1 Inlet Node Name
    CW Demand Outlet Node;              !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CW Demand Outlet Pipe,              !- Name
    CW Demand Outlet Pipe Inlet,        !- Inlet Node Name
    CW Demand Outlet Node;              !- Outlet Node Name

  BranchList,
    CW Demand Branches,                 !- Name
    CW Demand Inlet Branch,             !- Branch 1 Name
    CW Chiller1 Branch,                 !- Branch 2 Name
    CW Chiller2 Branch,                 !- Branch 3 Name
    CW Chiller3 Branch,                 !- Branch 4 Name
    CW Demand Bypass Branch,            !- Branch 5 Name
    CW Demand Outlet Branch;            !- Branch 6 Name

  Connector:Splitter,
    CW Demand Splitter,                 !- Name
    CW Demand Inlet Branch,             !- Inlet Branch Name
    CW Chiller1 Branch,                 !- Outlet Branch 1 Name
    CW Chiller2 Branch,                 !- Outlet Branch 2 Name
    CW Chiller3 Branch,                 !- Outlet Branch 3 Name
    CW Demand Bypass Branch;            !- Outlet Branch 4 Name

  Connector:Mixer,
    CW Demand Mixer,                    !- Name
    CW Demand Outlet Branch,            !- Outlet Branch Name
    CW Chiller1 Branch,                 !- Inlet Branch 1 Name
    CW Chiller2 Branch,                 !- Inlet Branch 2 Name
    CW Chiller3 Branch,                 !- Inlet Branch 3 Name
    CW Demand Bypass Branch;            !- Inlet Branch 4 Name

  ConnectorList,
    CW Demand Connectors,               !- Name
    Connector:Splitter,                 !- Connector 1 Object Type
    CW Demand Splitter,                 !- Connector 1 Name
    Connector:Mixer,                    !- Connector 2 Object Type
    CW Demand Mixer;                    !- Connector 2 Name

! UniformLoad: all coolers of the N+1 bank run and share the flow (each ~2/3 of design with 2 chillers)
  CondenserLoop,
    CW Loop,                            !- Name
    Water,                              !- Fluid Type
    ,                                   !- User Defined Fluid Type
    CW Operation Schemes,               !- Condenser Equipment Operation Scheme Name
    CW Supply Outlet Node,              !- Condenser Loop Temperature Setpoint Node Name
    80,                                 !- Maximum Loop Temperature
    5,                                  !- Minimum Loop Temperature
    autosize,                           !- Maximum Loop Flow Rate
    0,                                  !- Minimum Loop Flow Rate
    autocalculate,                      !- Condenser Loop Volume
    CW Supply Inlet Node,               !- Condenser Side Inlet Node Name
    CW Supply Outlet Node,              !- Condenser Side Outlet Node Name
    CW Supply Branches,                 !- Condenser Side Branch List Name
    CW Supply Connectors,               !- Condenser Side Connector List Name
    CW Demand Inlet Node,               !- Demand Side Inlet Node Name
    CW Demand Outlet Node,              !- Demand Side Outlet Node Name
    CW Demand Branches,                 !- Condenser Demand Side Branch List Name
    CW Demand Connectors,               !- Condenser Demand Side Connector List Name
    UniformLoad;                        !- Load Distribution Scheme

! Design Loop Exit Temperature = cooler design entering (pad-cooled) air + approach (set by set_design_days.py)
  Sizing:Plant,
    CW Loop,                            !- Plant or Condenser Loop Name
    Condenser,                          !- Loop Type
    29.88,                              !- Design Loop Exit Temperature
    5.6;                                !- Loop Design Temperature Difference

! Shared air inlet of all hybrid coolers. A plugin/EMS program overrides its dry-bulb and wet-bulb
! (actuators 'Outdoor Air System Node' / 'Drybulb Temperature', 'Wetbulb Temperature') to model
! wetted-pad pre-cooling. Without that the node carries the site outdoor air state (dry operation).
  OutdoorAir:Node,
    Hybrid Cooler Air Inlet;            !- Name

! CW supply setpoint = cooler inlet air dry-bulb + design approach, limited to the chiller's range
  SetpointManager:FollowSystemNodeTemperature,
    Hybrid Condenser Setpoint,          !- Name
    Temperature,                        !- Control Variable
    Hybrid Cooler Air Inlet,            !- Reference Node Name
    NodeDryBulb,                        !- Reference Temperature Type
    5.6,                                !- Offset Temperature Difference
    40.0,                               !- Maximum Limit Setpoint Temperature
    23.0,                               !- Minimum Limit Setpoint Temperature
    CW Supply Outlet Node;              !- Setpoint Node or NodeList Name

  Pump:VariableSpeed,
    CW Pump,                            !- Name
    CW Supply Inlet Node,               !- Inlet Node Name
    CW Pump Outlet Node,                !- Outlet Node Name
    autosize,                           !- Design Maximum Flow Rate
    200000,                             !- Design Pump Head
    autosize,                           !- Design Power Consumption
    0.92,                               !- Motor Efficiency
    0.0,                                !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                                  !- Coefficient 1 of the Part Load Performance Curve
    1,                                  !- Coefficient 2 of the Part Load Performance Curve
    0,                                  !- Coefficient 3 of the Part Load Performance Curve
    0,                                  !- Coefficient 4 of the Part Load Performance Curve
    0,                                  !- Design Minimum Flow Rate
    Intermittent,                       !- Pump Control Type
    ,                                   !- Pump Flow Rate Schedule Name
    ,                                   !- Pump Curve Name
    ,                                   !- Impeller Diameter
    ,                                   !- VFD Control Type
    ,                                   !- Pump RPM Schedule Name
    ,                                   !- Minimum Pressure Schedule
    ,                                   !- Maximum Pressure Schedule
    ,                                   !- Minimum RPM Schedule
    ,                                   !- Maximum RPM Schedule
    ,                                   !- Zone Name
    ,                                   !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,            !- Design Power Sizing Method
    ,                                   !- Design Electric Power per Unit Flow Rate
    1.282051282,                        !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                                  !- Design Minimum Flow Rate Fraction
    CW Pumps;                           !- End-Use Subcategory

  CondenserEquipmentOperationSchemes,
    CW Operation Schemes,               !- Name
    PlantEquipmentOperation:CoolingLoad,!- Control Scheme 1 Object Type
    CW Cooler Operation,                !- Control Scheme 1 Name
    Always On;                          !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    CW Cooler Operation,                !- Name
    0,                                  !- Load Range 1 Lower Limit
    100000000,                          !- Load Range 1 Upper Limit
    CW Coolers;                         !- Range 1 Equipment List Name

  CondenserEquipmentList,
    CW Coolers,                         !- Name
    FluidCooler:TwoSpeed,               !- Equipment 1 Object Type
    Hybrid Cooler 1,                    !- Equipment 1 Name
    FluidCooler:TwoSpeed,               !- Equipment 2 Object Type
    Hybrid Cooler 2,                    !- Equipment 2 Name
    FluidCooler:TwoSpeed,               !- Equipment 3 Object Type
    Hybrid Cooler 3;                    !- Equipment 3 Name

! Hard-sized per cooler (EnergyPlus 22.2 autosizes High Fan Speed Air Flow Rate as
! Q/(EWT-EAT)*4 'm3/s', ~1000x too large, and fan power as 0.0105 W/W):
!   nominal capacity = chiller design capacity 552 kW x (1 + 1/COP_ref 5.38)
!   water flow = Q/(rho cp range), air flow = Q/(rho_air cp_air 8 K), fan = 0.02 W/W x Q
!   low speed: air 0.5 x high, fan 0.16 x high, capacity chosen so that E+ sizes
!   UA_low = 0.6 x UA_high
! Design air state = pad-cooled 0.4% DB=>MWB condition (set_design_days.py updates it per site).
! The next line is read by set_design_days.py; keep it directly above each cooler.
! hybrid-design: approach=5.6 range=5.6 air_dT=8 low_UA_frac=0.6 pad_eff=0.85
  FluidCooler:TwoSpeed,
    Hybrid Cooler 1,                    !- Name
    Hybrid Cooler 1 Water Inlet,        !- Water Inlet Node Name
    Hybrid Cooler 1 Water Outlet,       !- Water Outlet Node Name
    NominalCapacity,                    !- Performance Input Method
    ,                                   !- High Fan Speed U-factor Times Area Value
    ,                                   !- Low Fan Speed U-factor Times Area Value
    ,                                   !- Low Fan Speed U-Factor Times Area Sizing Factor
    654602,                             !- High Speed Nominal Capacity
    389416,                             !- Low Speed Nominal Capacity
    ,                                   !- Low Speed Nominal Capacity Sizing Factor
    35.48,                              !- Design Entering Water Temperature
    24.28,                              !- Design Entering Air Temperature
    20.80,                              !- Design Entering Air Wet-bulb Temperature
    0.02797,                            !- Design Water Flow Rate
    71.163,                             !- High Fan Speed Air Flow Rate
    13092,                              !- High Fan Speed Fan Power
    35.581,                             !- Low Fan Speed Air Flow Rate
    ,                                   !- Low Fan Speed Air Flow Rate Sizing Factor
    2095,                               !- Low Fan Speed Fan Power
    ,                                   !- Low Fan Speed Fan Power Sizing Factor
    Hybrid Cooler Air Inlet;            !- Outdoor Air Inlet Node Name

! hybrid-design: approach=5.6 range=5.6 air_dT=8 low_UA_frac=0.6 pad_eff=0.85
  FluidCooler:TwoSpeed,
    Hybrid Cooler 2,                    !- Name
    Hybrid Cooler 2 Water Inlet,        !- Water Inlet Node Name
    Hybrid Cooler 2 Water Outlet,       !- Water Outlet Node Name
    NominalCapacity,                    !- Performance Input Method
    ,                                   !- High Fan Speed U-factor Times Area Value
    ,                                   !- Low Fan Speed U-factor Times Area Value
    ,                                   !- Low Fan Speed U-Factor Times Area Sizing Factor
    654602,                             !- High Speed Nominal Capacity
    389416,                             !- Low Speed Nominal Capacity
    ,                                   !- Low Speed Nominal Capacity Sizing Factor
    35.48,                              !- Design Entering Water Temperature
    24.28,                              !- Design Entering Air Temperature
    20.80,                              !- Design Entering Air Wet-bulb Temperature
    0.02797,                            !- Design Water Flow Rate
    71.163,                             !- High Fan Speed Air Flow Rate
    13092,                              !- High Fan Speed Fan Power
    35.581,                             !- Low Fan Speed Air Flow Rate
    ,                                   !- Low Fan Speed Air Flow Rate Sizing Factor
    2095,                               !- Low Fan Speed Fan Power
    ,                                   !- Low Fan Speed Fan Power Sizing Factor
    Hybrid Cooler Air Inlet;            !- Outdoor Air Inlet Node Name

! hybrid-design: approach=5.6 range=5.6 air_dT=8 low_UA_frac=0.6 pad_eff=0.85
  FluidCooler:TwoSpeed,
    Hybrid Cooler 3,                    !- Name
    Hybrid Cooler 3 Water Inlet,        !- Water Inlet Node Name
    Hybrid Cooler 3 Water Outlet,       !- Water Outlet Node Name
    NominalCapacity,                    !- Performance Input Method
    ,                                   !- High Fan Speed U-factor Times Area Value
    ,                                   !- Low Fan Speed U-factor Times Area Value
    ,                                   !- Low Fan Speed U-Factor Times Area Sizing Factor
    654602,                             !- High Speed Nominal Capacity
    389416,                             !- Low Speed Nominal Capacity
    ,                                   !- Low Speed Nominal Capacity Sizing Factor
    35.48,                              !- Design Entering Water Temperature
    24.28,                              !- Design Entering Air Temperature
    20.80,                              !- Design Entering Air Wet-bulb Temperature
    0.02797,                            !- Design Water Flow Rate
    71.163,                             !- High Fan Speed Air Flow Rate
    13092,                              !- High Fan Speed Fan Power
    35.581,                             !- Low Fan Speed Air Flow Rate
    ,                                   !- Low Fan Speed Air Flow Rate Sizing Factor
    2095,                               !- Low Fan Speed Fan Power
    ,                                   !- Low Fan Speed Fan Power Sizing Factor
    Hybrid Cooler Air Inlet;            !- Outdoor Air Inlet Node Name


!==============================================================================
! Outputs
!==============================================================================

  Output:VariableDictionary,
    IDF,                                !- Key Field
    Unsorted;                           !- Sort Option

  Output:Table:SummaryReports,
    AllSummary;                         !- Report 1 Name

  OutputControl:Table:Style,
    CommaAndHTML,                       !- Column Separator
    JtoKWH;                             !- Unit Conversion

  Output:SQLite,
    SimpleAndTabular;                   !- Option Type

  Output:Diagnostics,
    DisplayAdvancedReportVariables;     !- Key 1

  Output:Meter,
    Electricity:Facility,               !- Key Name
    Hourly;                             !- Reporting Frequency

  Output:Meter,
    Electricity:Facility,               !- Key Name
    RunPeriod;                          !- Reporting Frequency

  Output:Meter,
    ITE-CPU:InteriorEquipment:Electricity,!- Key Name
    Hourly;                             !- Reporting Frequency

  Output:Meter,
    ITE-CPU:InteriorEquipment:Electricity,!- Key Name
    RunPeriod;                          !- Reporting Frequency

  Output:Meter,
    ITE-Fans:InteriorEquipment:Electricity,!- Key Name
    Hourly;                             !- Reporting Frequency

  Output:Meter,
    ITE-Fans:InteriorEquipment:Electricity,!- Key Name
    RunPeriod;                          !- Reporting Frequency

  Output:Meter,
    ITE-UPS:InteriorEquipment:Electricity,!- Key Name
    Hourly;                             !- Reporting Frequency

  Output:Meter,
    ITE-UPS:InteriorEquipment:Electricity,!- Key Name
    RunPeriod;                          !- Reporting Frequency

  Output:Meter,
    InteriorLights:Electricity,         !- Key Name
    Hourly;                             !- Reporting Frequency

  Output:Meter,
    InteriorLights:Electricity,         !- Key Name
    RunPeriod;                          !- Reporting Frequency

  Output:Meter,
    Cooling:Electricity,                !- Key Name
    Hourly;                             !- Reporting Frequency

  Output:Meter,
    Cooling:Electricity,                !- Key Name
    RunPeriod;                          !- Reporting Frequency

  Output:Meter,
    Chillers:Cooling:Electricity,       !- Key Name
    Hourly;                             !- Reporting Frequency

  Output:Meter,
    Chillers:Cooling:Electricity,       !- Key Name
    RunPeriod;                          !- Reporting Frequency

  Output:Meter,
    HeatRejection:Electricity,          !- Key Name
    Hourly;                             !- Reporting Frequency

  Output:Meter,
    HeatRejection:Electricity,          !- Key Name
    RunPeriod;                          !- Reporting Frequency

  Output:Meter,
    Pumps:Electricity,                  !- Key Name
    Hourly;                             !- Reporting Frequency

  Output:Meter,
    Pumps:Electricity,                  !- Key Name
    RunPeriod;                          !- Reporting Frequency

  Output:Meter,
    Fans:Electricity,                   !- Key Name
    Hourly;                             !- Reporting Frequency

  Output:Meter,
    Fans:Electricity,                   !- Key Name
    RunPeriod;                          !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    ITE Total Heat Gain to Zone Rate,   !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    ITE CPU Electricity Rate,           !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    ITE Fan Electricity Rate,           !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    ITE UPS Electricity Rate,           !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    ITE Air Inlet Dry-Bulb Temperature, !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    ITE Air Inlet Operating Range Exceeded Time,!- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    ITE Standard Density Air Volume Flow Rate,!- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Zone Air Temperature,               !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Zone Air Relative Humidity,         !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Fan Electricity Rate,               !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Fan Air Mass Flow Rate,             !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Cooling Coil Total Cooling Rate,    !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    DataHall1 CRAH CHW Coil Water Outlet,!- Key Value
    System Node Temperature,            !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    DataHall1 CRAH CHW Coil Water Outlet,!- Key Value
    System Node Mass Flow Rate,         !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Chiller Evaporator Cooling Rate,    !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Chiller Condenser Heat Transfer Rate,!- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Chiller COP,                        !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Chiller Evaporator Inlet Temperature,!- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Chiller Evaporator Mass Flow Rate,  !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Chiller Condenser Mass Flow Rate,   !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Chiller Cycling Ratio,              !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Pump Electricity Rate,              !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Pump Mass Flow Rate,                !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    CHW Supply Outlet Node,             !- Key Value
    System Node Temperature,            !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    CHW Supply Inlet Node,              !- Key Value
    System Node Temperature,            !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    CHW Supply Outlet Node,             !- Key Value
    System Node Setpoint Temperature,   !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    CHW Supply Outlet Node,             !- Key Value
    System Node Mass Flow Rate,         !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Plant Supply Side Unmet Demand Rate,!- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    DataHall1 CRAH Supply Outlet Node,  !- Key Value
    System Node Temperature,            !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    DataHall2 CRAH Supply Outlet Node,  !- Key Value
    System Node Temperature,            !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Cooling Tower Heat Transfer Rate,   !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Cooling Tower Inlet Temperature,    !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Cooling Tower Outlet Temperature,   !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Cooling Tower Mass Flow Rate,       !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Cooling Tower Fan Electricity Rate, !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Cooling Tower Fan Electricity Energy,!- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    Hybrid Cooler Air Inlet,            !- Key Value
    System Node Temperature,            !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    Hybrid Cooler Air Inlet,            !- Key Value
    System Node Wetbulb Temperature,    !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    Hybrid Cooler Air Inlet,            !- Key Value
    System Node Humidity Ratio,         !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    Hybrid Cooler Air Inlet,            !- Key Value
    System Node Pressure,               !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    CW Supply Outlet Node,              !- Key Value
    System Node Temperature,            !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    CW Supply Outlet Node,              !- Key Value
    System Node Setpoint Temperature,   !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    CW Supply Inlet Node,               !- Key Value
    System Node Temperature,            !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    CW Supply Outlet Node,              !- Key Value
    System Node Mass Flow Rate,         !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Site Outdoor Air Drybulb Temperature,!- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Site Outdoor Air Wetbulb Temperature,!- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Site Outdoor Air Humidity Ratio,    !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Site Outdoor Air Barometric Pressure,!- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Chiller Electricity Rate,           !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Chiller Part Load Ratio,            !- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Chiller Evaporator Outlet Temperature,!- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Chiller Condenser Inlet Temperature,!- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Chiller Condenser Outlet Temperature,!- Variable Name
    Hourly;                             !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Cooling Tower Heat Transfer Rate,   !- Variable Name
    Timestep;                           !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Cooling Tower Inlet Temperature,    !- Variable Name
    Timestep;                           !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Cooling Tower Outlet Temperature,   !- Variable Name
    Timestep;                           !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Cooling Tower Mass Flow Rate,       !- Variable Name
    Timestep;                           !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Cooling Tower Fan Electricity Rate, !- Variable Name
    Timestep;                           !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Cooling Tower Fan Electricity Energy,!- Variable Name
    Timestep;                           !- Reporting Frequency

  Output:Variable,
    Hybrid Cooler Air Inlet,            !- Key Value
    System Node Temperature,            !- Variable Name
    Timestep;                           !- Reporting Frequency

  Output:Variable,
    Hybrid Cooler Air Inlet,            !- Key Value
    System Node Wetbulb Temperature,    !- Variable Name
    Timestep;                           !- Reporting Frequency

  Output:Variable,
    Hybrid Cooler Air Inlet,            !- Key Value
    System Node Humidity Ratio,         !- Variable Name
    Timestep;                           !- Reporting Frequency

  Output:Variable,
    Hybrid Cooler Air Inlet,            !- Key Value
    System Node Pressure,               !- Variable Name
    Timestep;                           !- Reporting Frequency

  Output:Variable,
    CW Supply Outlet Node,              !- Key Value
    System Node Temperature,            !- Variable Name
    Timestep;                           !- Reporting Frequency

  Output:Variable,
    CW Supply Outlet Node,              !- Key Value
    System Node Setpoint Temperature,   !- Variable Name
    Timestep;                           !- Reporting Frequency

  Output:Variable,
    CW Supply Inlet Node,               !- Key Value
    System Node Temperature,            !- Variable Name
    Timestep;                           !- Reporting Frequency

  Output:Variable,
    CW Supply Outlet Node,              !- Key Value
    System Node Mass Flow Rate,         !- Variable Name
    Timestep;                           !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Site Outdoor Air Drybulb Temperature,!- Variable Name
    Timestep;                           !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Site Outdoor Air Wetbulb Temperature,!- Variable Name
    Timestep;                           !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Site Outdoor Air Humidity Ratio,    !- Variable Name
    Timestep;                           !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Site Outdoor Air Barometric Pressure,!- Variable Name
    Timestep;                           !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Chiller Electricity Rate,           !- Variable Name
    Timestep;                           !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Chiller Part Load Ratio,            !- Variable Name
    Timestep;                           !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Chiller Evaporator Outlet Temperature,!- Variable Name
    Timestep;                           !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Chiller Condenser Inlet Temperature,!- Variable Name
    Timestep;                           !- Reporting Frequency

  Output:Variable,
    *,                                  !- Key Value
    Chiller Condenser Outlet Temperature,!- Variable Name
    Timestep;                           !- Reporting Frequency
