
Version,
  23.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  -LargeDataCenterHighITE-ASHRAE 169-2013-3A created: 2026-01-27 11:20:06 -0500, !- Name
  ,                                       !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  DataCenter ZN,                          !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  DataCenter,                             !- Name
  DataCenter ZN,                          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  LargeDataCenterHighITE StandaloneDataCenter; !- Space Type

SpaceList,
  LargeDataCenterHighITE StandaloneDataCenter, !- Name
  DataCenter;                             !- Space Name 1

Lights,
  LargeDataCenterHighITE StandaloneDataCenter Lights, !- Name
  LargeDataCenterHighITE StandaloneDataCenter, !- Zone or ZoneList or Space or SpaceList Name
  DataCenter Lighting_SCH,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.88890266669422,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  DataCenter Lighting_SCH Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  DataCenter Lighting_SCH Week Rule - Jan1-Dec31, !- Name
  DataCenter Lighting_SCH Default,        !- Sunday Schedule:Day Name
  DataCenter Lighting_SCH Default,        !- Monday Schedule:Day Name
  DataCenter Lighting_SCH Default,        !- Tuesday Schedule:Day Name
  DataCenter Lighting_SCH Default,        !- Wednesday Schedule:Day Name
  DataCenter Lighting_SCH Default,        !- Thursday Schedule:Day Name
  DataCenter Lighting_SCH Default,        !- Friday Schedule:Day Name
  DataCenter Lighting_SCH Default,        !- Saturday Schedule:Day Name
  DataCenter Lighting_SCH Default,        !- Holiday Schedule:Day Name
  DataCenter Lighting_SCH Default,        !- SummerDesignDay Schedule:Day Name
  DataCenter Lighting_SCH Default,        !- WinterDesignDay Schedule:Day Name
  DataCenter Lighting_SCH Default,        !- CustomDay1 Schedule:Day Name
  DataCenter Lighting_SCH Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DataCenter Lighting_SCH,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  DataCenter Lighting_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 9754 Area 55742, !- Construction Name
  DataCenter ZN,                          !- Zone Name
  DataCenter,                             !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 18.288, 0,                           !- X,Y,Z Vertex 2 {m}
  30.48, 18.288, 0,                       !- X,Y,Z Vertex 3 {m}
  30.48, 0, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  DataCenter ZN,                          !- Zone Name
  DataCenter,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.288, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 18.288, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  DataCenter ZN,                          !- Zone Name
  DataCenter,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 18.288, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  30.48, 18.288, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 18.288, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 18.288, 4.2672;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  DataCenter ZN,                          !- Zone Name
  DataCenter,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 18.288, 0,                       !- X,Y,Z Vertex 3 {m}
  30.48, 18.288, 4.2672;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Construction Name
  DataCenter ZN,                          !- Zone Name
  DataCenter,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof - Highly Reflective R-25.64, !- Construction Name
  DataCenter ZN,                          !- Zone Name
  DataCenter,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  30.48, 18.288, 4.2672,                  !- X,Y,Z Vertex 2 {m}
  0, 18.288, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

ElectricEquipment:ITE:AirCooled,
  LargeDataCenterHighITE StandaloneDataCenter IT equipment 1, !- Name
  DataCenter,                             !- Zone or Space Name
  FlowControlWithApproachTemperatures,    !- Air Flow Calculation Method
  Watts/Area,                             !- Design Power Input Calculation Method
  ,                                       !- Watts per Unit {W}
  1,                                      !- Number of Units
  5381.95520835486,                       !- Watts per Zone Floor Area {W/m2}
  DataCenter Equipment_SCH,               !- Design Power Input Schedule Name
  Always On Discrete,                     !- CPU Loading  Schedule Name
  Curve Biquadratic 3,                    !- CPU Power Input Function of Loading and Air Temperature Curve Name
  0.285714285714286,                      !- Design Fan Power Input Fraction
  0.0001,                                 !- Design Fan Air Flow Rate per Power Input {m3/s-W}
  Curve Biquadratic 4,                    !- Air Flow Function of Loading and Air Temperature Curve Name
  Curve Quadratic 2,                      !- Fan Power Input Function of Flow Curve Name
  22.5,                                   !- Design Entering Air Temperature {C}
  None,                                   !- Environmental Class
  AdjustedSupply,                         !- Air Inlet Connection Type
  ,                                       !- Air Inlet Room Air Model Node Name
  ,                                       !- Air Outlet Room Air Model Node Name
  DataCenter ZN VAV terminal Outlet Air Node, !- Supply Air Node Name
  0,                                      !- Design Recirculation Fraction
  ,                                       !- Recirculation Function of Loading and Supply Temperature Curve Name
  1,                                      !- Design Electric Power Supply Efficiency
  ,                                       !- Electric Power Supply Efficiency Function of Part Load Ratio Curve Name
  1,                                      !- Fraction of Electric Power Supply Losses to Zone
  ITE-CPU,                                !- CPU End-Use Subcategory
  ITE-Fans,                               !- Fan End-Use Subcategory
  ITE-UPS,                                !- Electric Power Supply End-Use Subcategory
  9.43,                                   !- Supply Temperature Difference {deltaC}
  LargeDataCenterHighITE SupplyApproachTemp_SCH, !- Supply Temperature Difference Schedule
  -7.55,                                  !- Return Temperature Difference {deltaC}
  LargeDataCenterHighITE ReturnApproachTemp_SCH; !- Return Temperature Difference Schedule

ZoneControl:Thermostat,
  DataCenter ZN Thermostat,               !- Name
  DataCenter ZN,                          !- Zone or ZoneList Name
  DataCenter ZN Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LargeDataCenterHighITE StandaloneDataCenter Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  DataCenter ZN Thermostat Schedule,      !- Name
  DataCenter ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  DataCenter ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LargeDataCenterHighITE StandaloneDataCenter Thermostat 1, !- Name
  DataCenter HTGSETP_SCH,                 !- Heating Setpoint Temperature Schedule Name
  DataCenter CLGSETP_SCH;                 !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  DataCenter HTGSETP_SCH Default,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15;                                     !- Value Until Time 1

Schedule:Week:Daily,
  DataCenter HTGSETP_SCH Week Rule - Jan1-Dec31, !- Name
  DataCenter HTGSETP_SCH Default,         !- Sunday Schedule:Day Name
  DataCenter HTGSETP_SCH Default,         !- Monday Schedule:Day Name
  DataCenter HTGSETP_SCH Default,         !- Tuesday Schedule:Day Name
  DataCenter HTGSETP_SCH Default,         !- Wednesday Schedule:Day Name
  DataCenter HTGSETP_SCH Default,         !- Thursday Schedule:Day Name
  DataCenter HTGSETP_SCH Default,         !- Friday Schedule:Day Name
  DataCenter HTGSETP_SCH Default,         !- Saturday Schedule:Day Name
  DataCenter HTGSETP_SCH Default,         !- Holiday Schedule:Day Name
  DataCenter HTGSETP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter HTGSETP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter HTGSETP_SCH Default,         !- CustomDay1 Schedule:Day Name
  DataCenter HTGSETP_SCH Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DataCenter HTGSETP_SCH,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  DataCenter HTGSETP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  DataCenter HTGSETP_SCH Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15;                                     !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter HTGSETP_SCH Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15;                                     !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter CLGSETP_SCH Default,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Week:Daily,
  DataCenter CLGSETP_SCH Week Rule - Jan1-Dec31, !- Name
  DataCenter CLGSETP_SCH Default,         !- Sunday Schedule:Day Name
  DataCenter CLGSETP_SCH Default,         !- Monday Schedule:Day Name
  DataCenter CLGSETP_SCH Default,         !- Tuesday Schedule:Day Name
  DataCenter CLGSETP_SCH Default,         !- Wednesday Schedule:Day Name
  DataCenter CLGSETP_SCH Default,         !- Thursday Schedule:Day Name
  DataCenter CLGSETP_SCH Default,         !- Friday Schedule:Day Name
  DataCenter CLGSETP_SCH Default,         !- Saturday Schedule:Day Name
  DataCenter CLGSETP_SCH Default,         !- Holiday Schedule:Day Name
  DataCenter CLGSETP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter CLGSETP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter CLGSETP_SCH Default,         !- CustomDay1 Schedule:Day Name
  DataCenter CLGSETP_SCH Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DataCenter CLGSETP_SCH,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  DataCenter CLGSETP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  DataCenter CLGSETP_SCH Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter CLGSETP_SCH Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

ZoneControl:Humidistat,
  Zone Control Humidistat 1,              !- Name
  DataCenter ZN,                          !- Zone Name
  DataCenter Humidity Setpoint Schedule;  !- Humidifying Relative Humidity Setpoint Schedule Name

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

Schedule:Day:Interval,
  DataCenter Humidity Setpoint Schedule Default, !- Name
  Percent,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  8;                                      !- Value Until Time 1

Schedule:Week:Daily,
  DataCenter Humidity Setpoint Schedule Week Rule - Jan1-Dec31, !- Name
  DataCenter Humidity Setpoint Schedule Default, !- Sunday Schedule:Day Name
  DataCenter Humidity Setpoint Schedule Default, !- Monday Schedule:Day Name
  DataCenter Humidity Setpoint Schedule Default, !- Tuesday Schedule:Day Name
  DataCenter Humidity Setpoint Schedule Default, !- Wednesday Schedule:Day Name
  DataCenter Humidity Setpoint Schedule Default, !- Thursday Schedule:Day Name
  DataCenter Humidity Setpoint Schedule Default, !- Friday Schedule:Day Name
  DataCenter Humidity Setpoint Schedule Default, !- Saturday Schedule:Day Name
  DataCenter Humidity Setpoint Schedule Default, !- Holiday Schedule:Day Name
  DataCenter Humidity Setpoint Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Humidity Setpoint Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Humidity Setpoint Schedule Default, !- CustomDay1 Schedule:Day Name
  DataCenter Humidity Setpoint Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DataCenter Humidity Setpoint Schedule,  !- Name
  Percent,                                !- Schedule Type Limits Name
  DataCenter Humidity Setpoint Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  DataCenter Humidity Setpoint Schedule Summer Design Day, !- Name
  Percent,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  8;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Humidity Setpoint Schedule Winter Design Day, !- Name
  Percent,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  8;                                      !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  DataCenter ZN,                          !- Zone Name
  DataCenter ZN Equipment List,           !- Zone Conditioning Equipment List Name
  DataCenter ZN Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  DataCenter ZN Zone Air Node,            !- Zone Air Node Name
  DataCenter ZN Return Node List;         !- Zone Return Air Node or NodeList Name

NodeList,
  DataCenter ZN Inlet Node List,          !- Name
  DataCenter ZN VAV terminal Outlet Air Node; !- Node Name 1

NodeList,
  DataCenter ZN Return Node List,         !- Name
  DataCenter ZN Return Air Node;          !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU DataCenter ZN VAV terminal,         !- Name
  DataCenter ZN VAV terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  DataCenter ZN VAV terminal;             !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  DataCenter ZN VAV terminal,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  DataCenter ZN VAV terminal Outlet Air Node, !- Air Outlet Node Name
  DataCenter ZN VAV terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.1,                                    !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  DataCenter ZN Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU DataCenter ZN VAV terminal,         !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  DataCenter ZN,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DataCenter ZN DSOA Space List,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  CRAH Vent Controller,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  DataCenter ZN,                          !- Zone or ZoneList Name 1
  LargeDataCenterHighITE StandaloneDataCenter Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  LargeDataCenterHighITE StandaloneDataCenter Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  DataCenter ZN DSOA Space List,          !- Name
  DataCenter,                             !- Space Name 1
  LargeDataCenterHighITE StandaloneDataCenter Ventilation; !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-10.81,             !- Name
  Smooth,                                 !- Roughness
  1.90342380871961,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-22.67,             !- Name
  Smooth,                                 !- Roughness
  3.99201065296865,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-24.52,             !- Name
  Smooth,                                 !- Roughness
  4.31888712432702,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Construction,
  Typical IEAD Roof - Highly Reflective R-25.64, !- Name
  Roof Membrane - Highly Reflective,      !- Layer 1
  Typical Insulation R-24.52,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  8 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Steel Framed Exterior Floor R-26.32, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-22.67,             !- Layer 3
  5/8 in. Gypsum Board,                   !- Layer 4
  Typical Carpet Pad;                     !- Layer 5

Construction,
  Typical Insulated Steel Framed Exterior Wall R-12.99, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-10.81,             !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 9754 Area 55742, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  557.41824,                              !- Area {m2}
  97.536;                                 !- PerimeterExposed {m}

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  0,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  AHU Supply Temp Sch Default,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Chilled Water Loop Temp - 44F Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.66666666666669;                       !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Wknd|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Wknd|Wkdy Day 11, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Wknd|Wkdy Day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Wknd|Wkdy Day 6, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.75;                                   !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Wknd|Wkdy Day 8, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter Equipment_SCH Wknd|Wkdy Day 9, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter HVACOperationSchd Default,   !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter HVACOperationSchd Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter HVACOperationSchd Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  DataCenter MinOA_MotorizedDamper_Sched Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -7.55;                                  !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -7.55;                                  !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -7.55;                                  !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -7.09;                                  !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -7.24;                                  !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -7.4;                                   !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -7.55;                                  !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -7.4;                                   !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -7.55;                                  !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -7.09;                                  !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -7.24;                                  !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -7.4;                                   !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -7.55;                                  !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -7.09;                                  !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -7.24;                                  !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  9.43;                                   !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  9.43;                                   !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  9.43;                                   !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  10.61;                                  !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  10.21;                                  !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  9.82;                                   !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  9.43;                                   !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  9.82;                                   !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  9.43;                                   !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  10.61;                                  !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  10.21;                                  !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  9.82;                                   !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  9.43;                                   !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  10.61;                                  !- Value Until Time 1

Schedule:Day:Interval,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  10.21;                                  !- Value Until Time 1

Schedule:Week:Daily,
  AHU Supply Temp Sch Week Rule - Jan1-Dec31, !- Name
  AHU Supply Temp Sch Default,            !- Sunday Schedule:Day Name
  AHU Supply Temp Sch Default,            !- Monday Schedule:Day Name
  AHU Supply Temp Sch Default,            !- Tuesday Schedule:Day Name
  AHU Supply Temp Sch Default,            !- Wednesday Schedule:Day Name
  AHU Supply Temp Sch Default,            !- Thursday Schedule:Day Name
  AHU Supply Temp Sch Default,            !- Friday Schedule:Day Name
  AHU Supply Temp Sch Default,            !- Saturday Schedule:Day Name
  AHU Supply Temp Sch Default,            !- Holiday Schedule:Day Name
  AHU Supply Temp Sch Default,            !- SummerDesignDay Schedule:Day Name
  AHU Supply Temp Sch Default,            !- WinterDesignDay Schedule:Day Name
  AHU Supply Temp Sch Default,            !- CustomDay1 Schedule:Day Name
  AHU Supply Temp Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  AHU Supply Temp Sch,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  AHU Supply Temp Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Name
  Chilled Water Loop Temp - 44F Default,  !- Sunday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Monday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Tuesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Wednesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Thursday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Friday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Saturday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Holiday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- CustomDay1 Schedule:Day Name
  Chilled Water Loop Temp - 44F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled Water Loop Temp - 44F,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Jan1-Jan28, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Jan29-Feb4, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Feb5-Feb25, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Feb26-Mar4, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 1, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Mar5-Mar25, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Mar26-Apr1, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 2, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 3, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Apr2-Apr29, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 3, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 3, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 3, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 3, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 3, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 3, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 3, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Apr30-May6, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 3, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - May7-May27, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - May28-Jun3, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 4, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Jun4-Jun24, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Jun25-Jul1, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 5, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 6, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Jul2-Jul29, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 6, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 6, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 6, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 6, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 6, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 6, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 6, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Jul30-Aug5, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 6, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 6, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Aug6-Aug26, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Aug27-Sep2, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 7, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 8, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 8, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Sep3-Sep30, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 8, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 8, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 8, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 8, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 8, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 8, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 8, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Oct1-Oct28, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 9, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 9, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 9, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 9, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 9, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 9, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 9, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Oct29-Nov4, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 9, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 9, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 9, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Nov5-Nov25, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Nov26-Dec2, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 10, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 11, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 11, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  DataCenter Equipment_SCH Week Rule - Dec3-Dec31, !- Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 11, !- Sunday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 11, !- Monday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 11, !- Tuesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 11, !- Wednesday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 11, !- Thursday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 11, !- Friday Schedule:Day Name
  DataCenter Equipment_SCH Wknd|Wkdy Day 11, !- Saturday Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- Holiday Schedule:Day Name
  DataCenter Equipment_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter Equipment_SCH Default,       !- CustomDay1 Schedule:Day Name
  DataCenter Equipment_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DataCenter Equipment_SCH,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  DataCenter Equipment_SCH Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  DataCenter Equipment_SCH Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  DataCenter Equipment_SCH Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  DataCenter Equipment_SCH Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  DataCenter Equipment_SCH Week Rule - Mar5-Mar25, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  3,                                      !- End Month 5
  25,                                     !- End Day 5
  DataCenter Equipment_SCH Week Rule - Mar26-Apr1, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  26,                                     !- Start Day 6
  4,                                      !- End Month 6
  1,                                      !- End Day 6
  DataCenter Equipment_SCH Week Rule - Apr2-Apr29, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  2,                                      !- Start Day 7
  4,                                      !- End Month 7
  29,                                     !- End Day 7
  DataCenter Equipment_SCH Week Rule - Apr30-May6, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  30,                                     !- Start Day 8
  5,                                      !- End Month 8
  6,                                      !- End Day 8
  DataCenter Equipment_SCH Week Rule - May7-May27, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  7,                                      !- Start Day 9
  5,                                      !- End Month 9
  27,                                     !- End Day 9
  DataCenter Equipment_SCH Week Rule - May28-Jun3, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  28,                                     !- Start Day 10
  6,                                      !- End Month 10
  3,                                      !- End Day 10
  DataCenter Equipment_SCH Week Rule - Jun4-Jun24, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  4,                                      !- Start Day 11
  6,                                      !- End Month 11
  24,                                     !- End Day 11
  DataCenter Equipment_SCH Week Rule - Jun25-Jul1, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  25,                                     !- Start Day 12
  7,                                      !- End Month 12
  1,                                      !- End Day 12
  DataCenter Equipment_SCH Week Rule - Jul2-Jul29, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  2,                                      !- Start Day 13
  7,                                      !- End Month 13
  29,                                     !- End Day 13
  DataCenter Equipment_SCH Week Rule - Jul30-Aug5, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  30,                                     !- Start Day 14
  8,                                      !- End Month 14
  5,                                      !- End Day 14
  DataCenter Equipment_SCH Week Rule - Aug6-Aug26, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  6,                                      !- Start Day 15
  8,                                      !- End Month 15
  26,                                     !- End Day 15
  DataCenter Equipment_SCH Week Rule - Aug27-Sep2, !- Schedule:Week Name 16
  8,                                      !- Start Month 16
  27,                                     !- Start Day 16
  9,                                      !- End Month 16
  2,                                      !- End Day 16
  DataCenter Equipment_SCH Week Rule - Sep3-Sep30, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  3,                                      !- Start Day 17
  9,                                      !- End Month 17
  30,                                     !- End Day 17
  DataCenter Equipment_SCH Week Rule - Oct1-Oct28, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  1,                                      !- Start Day 18
  10,                                     !- End Month 18
  28,                                     !- End Day 18
  DataCenter Equipment_SCH Week Rule - Oct29-Nov4, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  29,                                     !- Start Day 19
  11,                                     !- End Month 19
  4,                                      !- End Day 19
  DataCenter Equipment_SCH Week Rule - Nov5-Nov25, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  5,                                      !- Start Day 20
  11,                                     !- End Month 20
  25,                                     !- End Day 20
  DataCenter Equipment_SCH Week Rule - Nov26-Dec2, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  26,                                     !- Start Day 21
  12,                                     !- End Month 21
  2,                                      !- End Day 21
  DataCenter Equipment_SCH Week Rule - Dec3-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  3,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  DataCenter HVACOperationSchd Week Rule - Jan1-Dec31, !- Name
  DataCenter HVACOperationSchd Default,   !- Sunday Schedule:Day Name
  DataCenter HVACOperationSchd Default,   !- Monday Schedule:Day Name
  DataCenter HVACOperationSchd Default,   !- Tuesday Schedule:Day Name
  DataCenter HVACOperationSchd Default,   !- Wednesday Schedule:Day Name
  DataCenter HVACOperationSchd Default,   !- Thursday Schedule:Day Name
  DataCenter HVACOperationSchd Default,   !- Friday Schedule:Day Name
  DataCenter HVACOperationSchd Default,   !- Saturday Schedule:Day Name
  DataCenter HVACOperationSchd Default,   !- Holiday Schedule:Day Name
  DataCenter HVACOperationSchd Summer Design Day, !- SummerDesignDay Schedule:Day Name
  DataCenter HVACOperationSchd Winter Design Day, !- WinterDesignDay Schedule:Day Name
  DataCenter HVACOperationSchd Default,   !- CustomDay1 Schedule:Day Name
  DataCenter HVACOperationSchd Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DataCenter HVACOperationSchd,           !- Name
  OnOff,                                  !- Schedule Type Limits Name
  DataCenter HVACOperationSchd Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jan1-Jan28, !- Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day, !- Monday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day, !- Friday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jan29-Feb4, !- Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day, !- Monday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Friday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Feb5-Feb25, !- Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Monday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Friday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Feb26-Mar4, !- Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Monday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Friday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Mar5-Mar25, !- Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Monday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Friday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Mar26-Apr1, !- Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Monday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2, !- Friday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Apr2-Apr29, !- Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3, !- Monday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3, !- Friday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Apr30-May6, !- Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Monday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Friday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - May7-May27, !- Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Monday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Friday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - May28-Jun3, !- Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Monday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Friday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jun4-Jun24, !- Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Monday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Friday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jun25-Jul1, !- Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Monday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5, !- Friday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jul2-Jul29, !- Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6, !- Monday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6, !- Friday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jul30-Aug5, !- Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6, !- Monday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Friday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Aug6-Aug26, !- Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Monday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Friday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Aug27-Sep2, !- Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Monday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8, !- Friday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Sep3-Sep30, !- Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8, !- Monday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8, !- Friday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Oct1-Oct28, !- Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9, !- Monday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9, !- Friday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Oct29-Nov4, !- Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9, !- Monday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Friday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Nov5-Nov25, !- Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Monday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Friday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Nov26-Dec2, !- Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Monday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11, !- Friday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Dec3-Dec31, !- Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11, !- Monday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11, !- Friday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeDataCenterHighITE ReturnApproachTemp_SCH, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Mar5-Mar25, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  3,                                      !- End Month 5
  25,                                     !- End Day 5
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Mar26-Apr1, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  26,                                     !- Start Day 6
  4,                                      !- End Month 6
  1,                                      !- End Day 6
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Apr2-Apr29, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  2,                                      !- Start Day 7
  4,                                      !- End Month 7
  29,                                     !- End Day 7
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Apr30-May6, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  30,                                     !- Start Day 8
  5,                                      !- End Month 8
  6,                                      !- End Day 8
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - May7-May27, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  7,                                      !- Start Day 9
  5,                                      !- End Month 9
  27,                                     !- End Day 9
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - May28-Jun3, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  28,                                     !- Start Day 10
  6,                                      !- End Month 10
  3,                                      !- End Day 10
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jun4-Jun24, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  4,                                      !- Start Day 11
  6,                                      !- End Month 11
  24,                                     !- End Day 11
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jun25-Jul1, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  25,                                     !- Start Day 12
  7,                                      !- End Month 12
  1,                                      !- End Day 12
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jul2-Jul29, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  2,                                      !- Start Day 13
  7,                                      !- End Month 13
  29,                                     !- End Day 13
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jul30-Aug5, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  30,                                     !- Start Day 14
  8,                                      !- End Month 14
  5,                                      !- End Day 14
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Aug6-Aug26, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  6,                                      !- Start Day 15
  8,                                      !- End Month 15
  26,                                     !- End Day 15
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Aug27-Sep2, !- Schedule:Week Name 16
  8,                                      !- Start Month 16
  27,                                     !- Start Day 16
  9,                                      !- End Month 16
  2,                                      !- End Day 16
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Sep3-Sep30, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  3,                                      !- Start Day 17
  9,                                      !- End Month 17
  30,                                     !- End Day 17
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Oct1-Oct28, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  1,                                      !- Start Day 18
  10,                                     !- End Month 18
  28,                                     !- End Day 18
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Oct29-Nov4, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  29,                                     !- Start Day 19
  11,                                     !- End Month 19
  4,                                      !- End Day 19
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Nov5-Nov25, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  5,                                      !- Start Day 20
  11,                                     !- End Month 20
  25,                                     !- End Day 20
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Nov26-Dec2, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  26,                                     !- Start Day 21
  12,                                     !- End Month 21
  2,                                      !- End Day 21
  LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Dec3-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  3,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jan1-Jan28, !- Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day, !- Monday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day, !- Friday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jan29-Feb4, !- Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day, !- Monday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Friday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Feb5-Feb25, !- Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Monday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Friday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Feb26-Mar4, !- Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Monday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Friday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Mar5-Mar25, !- Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Monday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Friday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Mar26-Apr1, !- Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Monday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2, !- Friday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Apr2-Apr29, !- Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3, !- Monday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3, !- Friday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Apr30-May6, !- Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Monday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Friday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - May7-May27, !- Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Monday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Friday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - May28-Jun3, !- Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Monday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Friday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jun4-Jun24, !- Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Monday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Friday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jun25-Jul1, !- Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Monday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5, !- Friday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jul2-Jul29, !- Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6, !- Monday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6, !- Friday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jul30-Aug5, !- Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6, !- Monday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Friday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Aug6-Aug26, !- Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Monday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Friday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Aug27-Sep2, !- Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Monday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8, !- Friday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Sep3-Sep30, !- Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8, !- Monday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8, !- Friday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Oct1-Oct28, !- Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9, !- Monday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9, !- Friday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Oct29-Nov4, !- Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9, !- Monday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Friday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Nov5-Nov25, !- Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Monday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Friday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Nov26-Dec2, !- Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Monday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11, !- Friday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Dec3-Dec31, !- Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11, !- Sunday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11, !- Monday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11, !- Tuesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11, !- Wednesday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11, !- Thursday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11, !- Friday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11, !- Saturday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- Holiday Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default, !- CustomDay1 Schedule:Day Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LargeDataCenterHighITE SupplyApproachTemp_SCH, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Mar5-Mar25, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  3,                                      !- End Month 5
  25,                                     !- End Day 5
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Mar26-Apr1, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  26,                                     !- Start Day 6
  4,                                      !- End Month 6
  1,                                      !- End Day 6
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Apr2-Apr29, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  2,                                      !- Start Day 7
  4,                                      !- End Month 7
  29,                                     !- End Day 7
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Apr30-May6, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  30,                                     !- Start Day 8
  5,                                      !- End Month 8
  6,                                      !- End Day 8
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - May7-May27, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  7,                                      !- Start Day 9
  5,                                      !- End Month 9
  27,                                     !- End Day 9
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - May28-Jun3, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  28,                                     !- Start Day 10
  6,                                      !- End Month 10
  3,                                      !- End Day 10
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jun4-Jun24, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  4,                                      !- Start Day 11
  6,                                      !- End Month 11
  24,                                     !- End Day 11
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jun25-Jul1, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  25,                                     !- Start Day 12
  7,                                      !- End Month 12
  1,                                      !- End Day 12
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jul2-Jul29, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  2,                                      !- Start Day 13
  7,                                      !- End Month 13
  29,                                     !- End Day 13
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jul30-Aug5, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  30,                                     !- Start Day 14
  8,                                      !- End Month 14
  5,                                      !- End Day 14
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Aug6-Aug26, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  6,                                      !- Start Day 15
  8,                                      !- End Month 15
  26,                                     !- End Day 15
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Aug27-Sep2, !- Schedule:Week Name 16
  8,                                      !- Start Month 16
  27,                                     !- Start Day 16
  9,                                      !- End Month 16
  2,                                      !- End Day 16
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Sep3-Sep30, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  3,                                      !- Start Day 17
  9,                                      !- End Month 17
  30,                                     !- End Day 17
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Oct1-Oct28, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  1,                                      !- Start Day 18
  10,                                     !- End Month 18
  28,                                     !- End Day 18
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Oct29-Nov4, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  29,                                     !- Start Day 19
  11,                                     !- End Month 19
  4,                                      !- End Day 19
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Nov5-Nov25, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  5,                                      !- Start Day 20
  11,                                     !- End Month 20
  25,                                     !- End Day 20
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Nov26-Dec2, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  26,                                     !- Start Day 21
  12,                                     !- End Month 21
  2,                                      !- End Day 21
  LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Dec3-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  3,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  CRAH,                                   !- Name
  CRAH Controllers,                       !- Controller List Name
  CRAHAvailability Manager List,          !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  CRAH Supply Branches,                   !- Branch List Name
  ,                                       !- Connector List Name
  CRAH Supply Inlet Node,                 !- Supply Side Inlet Node Name
  CRAH Demand Outlet Node,                !- Demand Side Outlet Node Name
  CRAH Demand Inlet Nodes,                !- Demand Side Inlet Node Names
  CRAH Supply Outlet Nodes,               !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  CRAH Supply Outlet Nodes,               !- Name
  CRAH Supply Outlet Node;                !- Node Name 1

NodeList,
  CRAH Demand Inlet Nodes,                !- Name
  CRAH Demand Inlet Node;                 !- Node Name 1

Sizing:System,
  CRAH,                                   !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  18.0000000000001,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  27.0000000000001,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  CRAH Controllers,                       !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  CRAH Water Clg Coil Controller;         !- Controller Name 1

Controller:WaterCoil,
  CRAH Water Clg Coil Controller,         !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  CRAH Water Clg Coil Outlet Air Node,    !- Sensor Node Name
  CRAH Water Clg Coil Inlet Water Node,   !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  CRAHAvailability Manager List,          !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  CRAH Availability Manager;              !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  CRAH Availability Manager,              !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  CRAH Supply Branches,                   !- Name
  CRAH Main Branch;                       !- Branch Name 1

Branch,
  CRAH Main Branch,                       !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  CRAH OA System,                         !- Component Name 1
  CRAH Supply Inlet Node,                 !- Component Inlet Node Name 1
  CRAH Mixed Air Node,                    !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  CRAH Water Clg Coil,                    !- Component Name 2
  CRAH Mixed Air Node,                    !- Component Inlet Node Name 2
  CRAH Water Clg Coil Outlet Air Node,    !- Component Outlet Node Name 2
  Humidifier:Steam:Electric,              !- Component Object Type 3
  CRAH Electric Steam Humidifier,         !- Component Name 3
  CRAH Water Clg Coil Outlet Air Node,    !- Component Inlet Node Name 3
  CRAH Electric Steam Humidifier Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  CRAH Fan,                               !- Component Name 4
  CRAH Electric Steam Humidifier Outlet Air Node, !- Component Inlet Node Name 4
  CRAH Supply Outlet Node;                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  CRAH OA System,                         !- Name
  CRAH OA System Controller List,         !- Controller List Name
  CRAH OA System Equipment List;          !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  CRAH OA System Controller List,         !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  CRAH OA Controller;                     !- Controller Name 1

Controller:OutdoorAir,
  CRAH OA Controller,                     !- Name
  CRAH Relief Air Node,                   !- Relief Air Outlet Node Name
  CRAH Supply Inlet Node,                 !- Return Air Node Name
  CRAH Mixed Air Node,                    !- Mixed Air Node Name
  CRAH Outdoor Air Node,                  !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  CRAH Vent Controller,                   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  CRAH OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  CRAH OA System Availability Manager;    !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  CRAH OA System Availability Manager,    !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  CRAH Outdoor Air Node;                  !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  CRAH OA System Equipment List,          !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  CRAH OA System Outdoor Air Mixer;       !- Component Name 1

OutdoorAir:Mixer,
  CRAH OA System Outdoor Air Mixer,       !- Name
  CRAH Mixed Air Node,                    !- Mixed Air Node Name
  CRAH Outdoor Air Node,                  !- Outdoor Air Stream Node Name
  CRAH Relief Air Node,                   !- Relief Air Stream Node Name
  CRAH Supply Inlet Node;                 !- Return Air Stream Node Name

SetpointManager:MixedAir,
  CRAH Mixed Air Node OS Default SPM,     !- Name
  Temperature,                            !- Control Variable
  CRAH Supply Outlet Node,                !- Reference Setpoint Node Name
  CRAH Electric Steam Humidifier Outlet Air Node, !- Fan Inlet Node Name
  CRAH Supply Outlet Node,                !- Fan Outlet Node Name
  CRAH Mixed Air Node;                    !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  CRAH Water Clg Coil,                    !- Name
  DataCenter HVACOperationSchd,           !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  CRAH Water Clg Coil Inlet Water Node,   !- Water Inlet Node Name
  CRAH Water Clg Coil Outlet Water Node,  !- Water Outlet Node Name
  CRAH Mixed Air Node,                    !- Air Inlet Node Name
  CRAH Water Clg Coil Outlet Air Node,    !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  CRAH Water Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CRAH Supply Outlet Node,                !- Reference Setpoint Node Name
  CRAH Electric Steam Humidifier Outlet Air Node, !- Fan Inlet Node Name
  CRAH Supply Outlet Node,                !- Fan Outlet Node Name
  CRAH Water Clg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

Humidifier:Steam:Electric,
  CRAH Electric Steam Humidifier,         !- Name
  ,                                       !- Availability Schedule Name
  Autosize,                               !- Rated Capacity {m3/s}
  Autosize,                               !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  CRAH Water Clg Coil Outlet Air Node,    !- Air Inlet Node Name
  CRAH Electric Steam Humidifier Outlet Air Node; !- Air Outlet Node Name

SetpointManager:MixedAir,
  CRAH Electric Steam Humidifier Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CRAH Supply Outlet Node,                !- Reference Setpoint Node Name
  CRAH Electric Steam Humidifier Outlet Air Node, !- Fan Inlet Node Name
  CRAH Supply Outlet Node,                !- Fan Outlet Node Name
  CRAH Electric Steam Humidifier Outlet Air Node; !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Humidity:Minimum,
  Setpoint Manager Single Zone Humidity Minimum 1, !- Name
  CRAH Electric Steam Humidifier Outlet Air Node, !- Setpoint Node or NodeList Name
  DataCenter ZN Zone Air Node;            !- Control Zone Air Node Name

Fan:VariableVolume,
  CRAH Fan,                               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6253,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.962,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  CRAH Electric Steam Humidifier Outlet Air Node, !- Air Inlet Node Name
  CRAH Supply Outlet Node,                !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Scheduled,
  CRAH supply air setpoint manager,       !- Name
  Temperature,                            !- Control Variable
  AHU Supply Temp Sch,                    !- Schedule Name
  CRAH Supply Outlet Node;                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  CRAH CRAH Demand Inlet Node Supply Path, !- Name
  CRAH Demand Inlet Node,                 !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  CRAH Demand Inlet Node,                 !- Inlet Node Name
  DataCenter ZN VAV terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  CRAH Return Path,                       !- Name
  CRAH Demand Outlet Node,                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  CRAH Demand Outlet Node,                !- Outlet Node Name
  DataCenter ZN Return Air Node;          !- Inlet Node Name 1

PlantLoop,
  Chilled Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Chilled Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Chilled Water Loop Supply Inlet Node,   !- Plant Side Inlet Node Name
  Chilled Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
  Chilled Water Loop Supply Branches,     !- Plant Side Branch List Name
  Chilled Water Loop Supply Connector List, !- Plant Side Connector List Name
  Chilled Water Loop Demand Inlet Node,   !- Demand Side Inlet Node Name
  Chilled Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
  Chilled Water Loop Demand Branches,     !- Demand Side Branch List Name
  Chilled Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  CommonPipe;                             !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water Loop,                     !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water Loop Supply Branches,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Branch Name 1
  Chilled Water Loop Supply Branch 1,     !- Branch Name 2
  Chilled Water Loop Supply Branch 2,     !- Branch Name 3
  Chilled Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Chilled Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Supply Splitter,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Outlet Branch Name 2

Connector:Mixer,
  Chilled Water Loop Supply Mixer,        !- Name
  Chilled Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Inlet Branch Name 2

Branch,
  Chilled Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,             !- Component Object Type 1
  Integrated Waterside Economizer Heat Exchanger, !- Component Name 1
  Chilled Water Loop Supply Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Primary Pump Inlet Water Node, !- Component Outlet Node Name 1
  Pump:ConstantSpeed,                     !- Component Object Type 2
  Chilled Water Loop Primary Pump,        !- Component Name 2
  Chilled Water Loop Primary Pump Inlet Water Node, !- Component Inlet Node Name 2
  Chilled Water Loop Primary Pump Outlet Water Node; !- Component Outlet Node Name 2

HeatExchanger:FluidToFluid,
  Integrated Waterside Economizer Heat Exchanger, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Integrated Waterside Economizer Heat Exchanger Demand Inlet Water Node, !- Loop Demand Side Inlet Node Name
  Integrated Waterside Economizer Heat Exchanger Demand Outlet Water Node, !- Loop Demand Side Outlet Node Name
  Autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  Chilled Water Loop Supply Inlet Node,   !- Loop Supply Side Inlet Node Name
  Chilled Water Loop Primary Pump Inlet Water Node, !- Loop Supply Side Outlet Node Name
  Autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  CounterFlow,                            !- Heat Exchange Model Type
  Autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  CoolingDifferentialOnOff,               !- Control Type
  Chilled Water Loop Primary Pump Inlet Water Node, !- Heat Exchanger Setpoint Node Name
  0,                                      !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  FreeCooling,                            !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node Name
  ,                                       !- Component Override Loop Demand Side Inlet Node Name
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  1.66666666666669,                       !- Operation Minimum Temperature Limit {C}
  22.2222222222223;                       !- Operation Maximum Temperature Limit {C}

SetpointManager:Scheduled,
  Chilled Water Loop Setpoint Manager 2,  !- Name
  Temperature,                            !- Control Variable
  Chilled Water Loop Temp - 44F,          !- Schedule Name
  Chilled Water Loop Primary Pump Inlet Water Node; !- Setpoint Node or NodeList Name

Pump:ConstantSpeed,
  Chilled Water Loop Primary Pump,        !- Name
  Chilled Water Loop Primary Pump Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Primary Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  44836.0038,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.934164,                               !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton, !- Component Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Supply Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Supply Outlet Water Node; !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  6.28035714285714,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT, !- Cooling Capacity Function of Temperature Curve Name
  WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Supply Inlet Water Node, !- Chilled Water Inlet Node Name
  90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Supply Outlet Water Node, !- Chilled Water Outlet Node Name
  90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Demand Inlet Water Node, !- Condenser Inlet Node Name
  90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Demand Outlet Water Node, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT, !- Name
  0.536234,                               !- Coefficient1 Constant
  0.005581,                               !- Coefficient2 x
  -0.0013654,                             !- Coefficient3 x**2
  0.0488966,                              !- Coefficient4 y
  -0.0012018,                             !- Coefficient5 y**2
  0.0010523,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT, !- Name
  1.0821822,                              !- Coefficient1 Constant
  0.0042977,                              !- Coefficient2 x
  -0.0013182,                             !- Coefficient3 x**2
  -0.0260781,                             !- Coefficient4 y
  0.0008256,                              !- Coefficient5 y**2
  -0.0006013,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.28;                                   !- Minimum Curve Output {BasedOnField A3}

SetpointManager:Scheduled,
  Chilled Water Loop Setpoint Manager 1,  !- Name
  Temperature,                            !- Control Variable
  Chilled Water Loop Temp - 44F,          !- Schedule Name
  90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Supply Outlet Water Node; !- Setpoint Node or NodeList Name

Branch,
  Chilled Water Loop Supply Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Chiller Bypass,      !- Component Name 1
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Chiller Bypass,      !- Name
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Supply Outlet,       !- Component Name 1
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Supply Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Supply Outlet,       !- Name
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Supply Outlet Node;  !- Outlet Node Name

SetpointManager:Scheduled,
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  Chilled Water Loop Temp - 44F,          !- Schedule Name
  Chilled Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

BranchList,
  Chilled Water Loop Demand Branches,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Branch Name 1
  Chilled Water Loop Demand Branch 1,     !- Branch Name 2
  Chilled Water Loop Demand Branch 2,     !- Branch Name 3
  Chilled Water Loop Demand Bypass Branch, !- Branch Name 4
  Chilled Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Chilled Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Demand Splitter,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Outlet Branch Name 2
  Chilled Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Chilled Water Loop Demand Mixer,        !- Name
  Chilled Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Inlet Branch Name 2
  Chilled Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Chilled Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Inlet,        !- Component Name 1
  Chilled Water Loop Demand Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Component Outlet Node Name 1
  Pump:VariableSpeed,                     !- Component Object Type 2
  Chilled Water Loop Secondary Pump,      !- Component Name 2
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Component Inlet Node Name 2
  Chilled Water Loop Secondary Pump Outlet Water Node; !- Component Outlet Node Name 2

Pipe:Adiabatic,
  Chilled Water Loop Demand Inlet,        !- Name
  Chilled Water Loop Demand Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Secondary Pump Inlet Water Node; !- Outlet Node Name

Pump:VariableSpeed,
  Chilled Water Loop Secondary Pump,      !- Name
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  134508.0114,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.955395,                               !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Coil Bypass,         !- Component Name 1
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Coil Bypass,         !- Name
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  CRAH Water Clg Coil,                    !- Component Name 1
  CRAH Water Clg Coil Inlet Water Node,   !- Component Inlet Node Name 1
  CRAH Water Clg Coil Outlet Water Node;  !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Bypass Pipe,  !- Component Name 1
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Bypass Pipe,  !- Name
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Outlet,       !- Component Name 1
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Outlet,       !- Name
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Demand Outlet Node;  !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Chilled Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Chilled Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete,                     !- Control Scheme Schedule Name 1
  PlantEquipmentOperation:ComponentSetpoint, !- Control Scheme Object Type 2
  Chilled Water Loop Setpoint Operation Scheme, !- Control Scheme Name 2
  Always On Discrete;                     !- Control Scheme Schedule Name 2

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Chilled Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Chilled Water Loop Cooling Equipment List, !- Name
  HeatExchanger:FluidToFluid,             !- Equipment Object Type 1
  Integrated Waterside Economizer Heat Exchanger, !- Equipment Name 1
  Chiller:Electric:EIR,                   !- Equipment Object Type 2
  90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton; !- Equipment Name 2

PlantEquipmentOperation:ComponentSetpoint,
  Chilled Water Loop Setpoint Operation Scheme, !- Name
  HeatExchanger:FluidToFluid,             !- Equipment Object Type 1
  Integrated Waterside Economizer Heat Exchanger, !- Equipment Name 1
  Chilled Water Loop Supply Inlet Node,   !- Demand Calculation Node Name 1
  Chilled Water Loop Primary Pump Inlet Water Node, !- Setpoint Node Name 1
  Autosize,                               !- Component Flow Rate 1 {m3/s}
  Cooling,                                !- Operation Type 1
  Chiller:Electric:EIR,                   !- Equipment Object Type 2
  90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton, !- Equipment Name 2
  90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Supply Inlet Water Node, !- Demand Calculation Node Name 2
  90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Supply Outlet Water Node, !- Setpoint Node Name 2
  Autosize,                               !- Component Flow Rate 2 {m3/s}
  Cooling;                                !- Operation Type 2

PlantLoop,
  Condenser Water Loop,                   !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Condenser Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Condenser Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Condenser Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Condenser Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Condenser Water Loop Supply Branches,   !- Plant Side Branch List Name
  Condenser Water Loop Supply Connector List, !- Plant Side Connector List Name
  Condenser Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Condenser Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Condenser Water Loop Demand Branches,   !- Demand Side Branch List Name
  Condenser Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Condenser Water Loop,                   !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

BranchList,
  Condenser Water Loop Supply Branches,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Branch Name 1
  Condenser Water Loop Supply Branch 1,   !- Branch Name 2
  Condenser Water Loop Supply Branch 2,   !- Branch Name 3
  Condenser Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Condenser Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Supply Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Supply Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Supply Splitter,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Outlet Branch Name 2

Connector:Mixer,
  Condenser Water Loop Supply Mixer,      !- Name
  Condenser Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Inlet Branch Name 2

Branch,
  Condenser Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Condenser Water Loop Constant Pump,     !- Component Name 1
  Condenser Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Constant Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Condenser Water Loop Constant Pump,     !- Name
  Condenser Water Loop Supply Inlet Node, !- Inlet Node Name
  Condenser Water Loop Constant Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  148556.625924,                          !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.964494,                               !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:SingleSpeed,               !- Component Object Type 1
  Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp, !- Component Name 1
  Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp Inlet Water Node, !- Component Inlet Node Name 1
  Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp Outlet Water Node; !- Component Outlet Node Name 1

CoolingTower:SingleSpeed,
  Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp, !- Name
  Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp Inlet Water Node, !- Water Inlet Node Name
  Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp Outlet Water Node, !- Water Outlet Node Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  128730.824351379,                       !- Design Fan Power {W}
  Autosize,                               !- Design U-Factor Times Area Value {W/K}
  Autosize,                               !- Free Convection Regime Air Flow Rate {m3/s}
  0.1,                                    !- Free Convection Regime Air Flow Rate Sizing Factor
  Autosize,                               !- Free Convection Regime U-Factor Times Area Value {W/K}
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  Autosize,                               !- Design Approach Temperature {deltaC}
  Autosize,                               !- Design Range Temperature {deltaC}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  2,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Cooling Tower Bypass, !- Component Name 1
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Cooling Tower Bypass, !- Name
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Supply Outlet,     !- Component Name 1
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Supply Outlet,     !- Name
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:FollowOutdoorAirTemperature,
  Condenser Water Loop Setpoint Manager Follow OATwb with 7.8F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  4.34444444444446,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  5.5555555555556,                        !- Minimum Setpoint Temperature {C}
  Condenser Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Condenser Water Loop Demand Branches,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Branch Name 1
  Condenser Water Loop Demand Branch 1,   !- Branch Name 2
  Condenser Water Loop Demand Branch 2,   !- Branch Name 3
  Condenser Water Loop Demand Branch 3,   !- Branch Name 4
  Condenser Water Loop Demand Bypass Branch, !- Branch Name 5
  Condenser Water Loop Demand Outlet Branch; !- Branch Name 6

ConnectorList,
  Condenser Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Demand Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Demand Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Demand Splitter,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Outlet Branch Name 2
  Condenser Water Loop Demand Branch 3,   !- Outlet Branch Name 3
  Condenser Water Loop Demand Bypass Branch; !- Outlet Branch Name 4

Connector:Mixer,
  Condenser Water Loop Demand Mixer,      !- Name
  Condenser Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Inlet Branch Name 2
  Condenser Water Loop Demand Branch 3,   !- Inlet Branch Name 3
  Condenser Water Loop Demand Bypass Branch; !- Inlet Branch Name 4

Branch,
  Condenser Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Inlet,      !- Component Name 1
  Condenser Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Inlet,      !- Name
  Condenser Water Loop Demand Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Chiller Bypass,    !- Component Name 1
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Chiller Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Chiller Bypass,    !- Name
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Chiller Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton, !- Component Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Demand Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Demand Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Branch 3,   !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatExchanger:FluidToFluid,             !- Component Object Type 1
  Integrated Waterside Economizer Heat Exchanger, !- Component Name 1
  Integrated Waterside Economizer Heat Exchanger Demand Inlet Water Node, !- Component Inlet Node Name 1
  Integrated Waterside Economizer Heat Exchanger Demand Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Bypass Pipe, !- Component Name 1
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Bypass Pipe, !- Name
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Outlet,     !- Component Name 1
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Outlet,     !- Name
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Condenser Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Condenser Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Condenser Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Condenser Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Condenser Water Loop Cooling Equipment List, !- Name
  CoolingTower:SingleSpeed,               !- Equipment Object Type 1
  Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp; !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

Site:Location,
  Atlanta-Hartsfield Jackson Intl AP_GA_USA, !- Name
  33.63,                                  !- Latitude {deg}
  -84.43,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  308;                                    !- Elevation {m}

Site:GroundTemperature:FCfactorMethod,
  16,                                     !- January Ground Temperature {C}
  11.9,                                   !- February Ground Temperature {C}
  7.7,                                    !- March Ground Temperature {C}
  4,                                      !- April Ground Temperature {C}
  7.9,                                    !- May Ground Temperature {C}
  13.8,                                   !- June Ground Temperature {C}
  17.2,                                   !- July Ground Temperature {C}
  20.8,                                   !- August Ground Temperature {C}
  24.8,                                   !- September Ground Temperature {C}
  26.1,                                   !- October Ground Temperature {C}
  26.5,                                   !- November Ground Temperature {C}
  22.5;                                   !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  16.6,                                   !- Annual Average Outdoor Air Temperature {C}
  22.5;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Atlanta-Hartsfield.Jackson.Intl.AP_GA_USA Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  97621,                                  !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.556,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.779,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Atlanta-Hartsfield.Jackson.Intl.AP_GA_USA Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -6.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -6.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  97621,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  -0.035289,                              !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.0015684,                              !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  -10,                                    !- Minimum Value of y {BasedOnField A3}
  99;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  -1.025,                                 !- Coefficient1 Constant
  0.9,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.05,                                   !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.5,                                    !- Maximum Value of x {BasedOnField A2}
  -10,                                    !- Minimum Value of y {BasedOnField A3}
  99;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  99;                                     !- Maximum Value of x {BasedOnField A2}

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

