IT energy (CPU+server fans) [MWh]: 7,539.5
Mean IT power [kW]: 860.7
Facility electricity [MWh]: 9,964.9
PUE (facility / IT): 1.322
UPS losses [MWh]: 377.0
UPS losses share of IT [%]: 5.000
Chillers [MWh]: 1,439.9
Chillers share of IT [%]: 19.098
Dry-cooler fans [MWh]: 73.945
Dry-cooler fans share of IT [%]: 0.981
Pumps [MWh]: 217.0
Pumps share of IT [%]: 2.878
CRAH fans [MWh]: 295.7
CRAH fans share of IT [%]: 3.922
Lighting [MWh]: 21.900
Lighting share of IT [%]: 0.290
Hourly PUE min/mean/max: (1.309, 1.322, 1.361)
Monthly PUE: (1.312, 1.312, 1.314, 1.316, 1.320, 1.328, 1.335, 1.340, 1.334, 1.322, 1.315, 1.312)
Hybrid coolers:
    HYBRID COOLER 1:
        heat rejected [MWh]: 3,284.2
        peak heat rejection [kW]: 425.2
        fan energy [MWh]: 24.648
        hours with water flow: 8760
        inlet T min/max [C]: (27.330, 42.939)
        outlet T min/max [C]: (23.000, 38.224)
        design high-speed fan power [kW]: 13.092
        hours at full high-speed fan [TimeStep data]: 0.000
        max fan power [kW]: 6.045
        mean fan power [kW]: 2.814
    HYBRID COOLER 2:
        heat rejected [MWh]: 3,284.2
        peak heat rejection [kW]: 425.2
        fan energy [MWh]: 24.648
        hours with water flow: 8760
        inlet T min/max [C]: (27.330, 42.939)
        outlet T min/max [C]: (23.000, 38.224)
        design high-speed fan power [kW]: 13.092
        hours at full high-speed fan [TimeStep data]: 0.000
        max fan power [kW]: 6.045
        mean fan power [kW]: 2.814
    HYBRID COOLER 3:
        heat rejected [MWh]: 3,284.2
        peak heat rejection [kW]: 425.2
        fan energy [MWh]: 24.648
        hours with water flow: 8760
        inlet T min/max [C]: (27.330, 42.939)
        outlet T min/max [C]: (23.000, 38.224)
        design high-speed fan power [kW]: 13.092
        hours at full high-speed fan [TimeStep data]: 0.000
        max fan power [kW]: 6.045
        mean fan power [kW]: 2.814
Heat-rejection water use: none in EnergyPlus (dry coolers); pad water comes from the plugin
Dry-cooler fan energy total [MWh]: 73.945
Chillers:
    CHILLER 1:
        hours on: 8760
        PLR mean/min/max when on: (0.714, 0.628, 0.873)
        annual COP: 5.755
        ECW min/max when on [C]: (23.000, 38.232)
    CHILLER 2:
        hours on: 8760
        PLR mean/min/max when on: (0.714, 0.628, 0.873)
        annual COP: 5.755
        ECW min/max when on [C]: (23.000, 38.232)
    CHILLER 3:
        hours on: 0
        PLR mean/min/max when on: None
        annual COP: None
        ECW min/max when on [C]: None
Hours by number of chillers running [0,1,2,3]: (0, 0, 8760, 0)
Plant annual COP (evap Q / chiller elec): 5.755
Dry-cooler heat rejected [MWh]: 9,852.6
Chiller condenser heat [MWh]: 9,726.9
Chiller evap Q + chiller elec [MWh]: 9,726.9
IT + UPS + lights + CRAH fans [MWh] (zone/air-side gains): 8,234.1
Cooler Q / (IT + chiller elec): 1.097
Fan energy / heat rejected [%]: 0.751
Chiller hours outside curve limits (any running chiller, TimeStep data): 3.170
Chiller curve validity (from model.idf):
    CHILLER 1:
        curves: ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes CAPFT, ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFT, ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFPLR
        valid CHW leaving [C]: (6.110, 10.000)
        valid leaving condenser [C]: (26.770, 41.110)
        valid PLR: (0.290, 1.020)
        hours outside limits (TimeStep data):
            on: 8,760.0
            CHW leaving < min: 0.000
            CHW leaving > max: 0.000
            leaving condenser < min: 0.000
            leaving condenser > max: 3.170
            PLR < min: 0.000
            PLR > max: 0.000
            any limit: 3.170
            max leaving condenser T when on [C]: 43.000
            max excess above leaving condenser limit [K]: 1.890
        hours outside limits (Hourly data):
            on: 8,760.0
            CHW leaving < min: 0.000
            CHW leaving > max: 0.000
            leaving condenser < min: 0.000
            leaving condenser > max: 3.000
            PLR < min: 0.000
            PLR > max: 0.000
            any limit: 3.000
            max leaving condenser T when on [C]: 42.870
            max excess above leaving condenser limit [K]: 1.760
    CHILLER 2:
        curves: ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes CAPFT, ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFT, ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFPLR
        valid CHW leaving [C]: (6.110, 10.000)
        valid leaving condenser [C]: (26.770, 41.110)
        valid PLR: (0.290, 1.020)
        hours outside limits (TimeStep data):
            on: 8,760.0
            CHW leaving < min: 0.000
            CHW leaving > max: 0.000
            leaving condenser < min: 0.000
            leaving condenser > max: 3.170
            PLR < min: 0.000
            PLR > max: 0.000
            any limit: 3.170
            max leaving condenser T when on [C]: 43.000
            max excess above leaving condenser limit [K]: 1.890
        hours outside limits (Hourly data):
            on: 8,760.0
            CHW leaving < min: 0.000
            CHW leaving > max: 0.000
            leaving condenser < min: 0.000
            leaving condenser > max: 3.000
            PLR < min: 0.000
            PLR > max: 0.000
            any limit: 3.000
            max leaving condenser T when on [C]: 42.870
            max excess above leaving condenser limit [K]: 1.760
    CHILLER 3:
        curves: ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes CAPFT, ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFT, ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFPLR
        valid CHW leaving [C]: (6.110, 10.000)
        valid leaving condenser [C]: (26.770, 41.110)
        valid PLR: (0.290, 1.020)
        hours outside limits (TimeStep data):
            on: 0.000
            CHW leaving < min: 0.000
            CHW leaving > max: 0.000
            leaving condenser < min: 0.000
            leaving condenser > max: 0.000
            PLR < min: 0.000
            PLR > max: 0.000
            any limit: 0.000
            max leaving condenser T when on [C]: None
            max excess above leaving condenser limit [K]: 0.000
        hours outside limits (Hourly data):
            on: 0.000
            CHW leaving < min: 0.000
            CHW leaving > max: 0.000
            leaving condenser < min: 0.000
            leaving condenser > max: 0.000
            PLR < min: 0.000
            PLR > max: 0.000
            any limit: 0.000
            max leaving condenser T when on [C]: None
            max excess above leaving condenser limit [K]: 0.000
CHW supply T min/mean/max [C]: (10.000, 10.000, 10.000)
CHW return T min/mean/max [C]: (15.000, 15.470, 15.830)
CW supply T min/mean/max [C]: (23.000, 24.750, 38.220)
CW return T min/mean/max [C]: (27.330, 29.590, 42.940)
Hours CW supply > setpoint + 0.5 K: 0
Hours CW supply < setpoint - 0.5 K: 0
CW supply setpoint min/mean/max [C]: (23.000, 24.750, 38.220)
Hours CW supply > setpoint + 0.5 K (timestep data): 0.000
Hours CW supply > setpoint + 2 K (timestep data): 0.000
Max CW supply - setpoint [K] (timestep data): 0.000
Cooler air inlet node DB min/mean/max [C]: (-2.610, 15.230, 32.620)
Outdoor DB min/mean/max [C]: (0.500, 24.600, 45.600)
Mean outdoor DB - cooler inlet DB [K] (pre-cooling): 9.350
Cooler air inlet node WB min/mean/max [C]: (-3.280, 13.580, 31.870)
Hours CW supply at setpoint max (pinned): 1
Hours CW supply setpoint at min: 5216
Hours CHW supply > 10.5 C: 0
Outdoor WB min/mean/max [C]: (-3.200, 13.600, 31.900)
DATAHALL1 zone T min/mean/max [C]: (31.000, 31.000, 31.000)
DATAHALL1 ITE inlet T min/mean/max [C]: (20.540, 20.550, 20.560)
DATAHALL1 hours zone T > 31.5 C: 0
DATAHALL1 ITE inlet out-of-range hours (class A1): 0.000
DATAHALL2 zone T min/mean/max [C]: (31.000, 31.000, 31.000)
DATAHALL2 ITE inlet T min/mean/max [C]: (20.540, 20.550, 20.560)
DATAHALL2 hours zone T > 31.5 C: 0
DATAHALL2 ITE inlet out-of-range hours (class A1): 0.000
CHW LOOP hours with unmet demand > 1 kW: 0
CW LOOP hours with unmet demand > 1 kW: 0
Unmet cooling setpoint hours (facility, table): 0.000
