IT energy (CPU+server fans) [MWh]: 7,539.5
Mean IT power [kW]: 860.7
Facility electricity [MWh]: 10,127.1
PUE (facility / IT): 1.343
UPS losses [MWh]: 377.0
UPS losses share of IT [%]: 5.000
Chillers [MWh]: 1,539.0
Chillers share of IT [%]: 20.413
Dry-cooler fans [MWh]: 136.7
Dry-cooler fans share of IT [%]: 1.813
Pumps [MWh]: 217.3
Pumps share of IT [%]: 2.883
CRAH fans [MWh]: 295.7
CRAH fans share of IT [%]: 3.922
Lighting [MWh]: 21.900
Lighting share of IT [%]: 0.290
Hourly PUE min/mean/max: (1.309, 1.343, 1.397)
Monthly PUE: (1.316, 1.319, 1.327, 1.340, 1.352, 1.368, 1.374, 1.371, 1.364, 1.341, 1.328, 1.317)
Hybrid coolers:
    HYBRID COOLER 1:
        heat rejected [MWh]: 3,319.3
        peak heat rejection [kW]: 436.2
        fan energy [MWh]: 45.564
        hours with water flow: 8760
        inlet T min/max [C]: (27.330, 53.858)
        outlet T min/max [C]: (23.000, 48.495)
        design high-speed fan power [kW]: 13.092
        hours at full high-speed fan [TimeStep data]: 943.0
        max fan power [kW]: 13.092
        mean fan power [kW]: 5.201
    HYBRID COOLER 2:
        heat rejected [MWh]: 3,319.3
        peak heat rejection [kW]: 436.2
        fan energy [MWh]: 45.564
        hours with water flow: 8760
        inlet T min/max [C]: (27.330, 53.858)
        outlet T min/max [C]: (23.000, 48.495)
        design high-speed fan power [kW]: 13.092
        hours at full high-speed fan [TimeStep data]: 943.0
        max fan power [kW]: 13.092
        mean fan power [kW]: 5.201
    HYBRID COOLER 3:
        heat rejected [MWh]: 3,319.3
        peak heat rejection [kW]: 436.2
        fan energy [MWh]: 45.564
        hours with water flow: 8760
        inlet T min/max [C]: (27.330, 53.858)
        outlet T min/max [C]: (23.000, 48.495)
        design high-speed fan power [kW]: 13.092
        hours at full high-speed fan [TimeStep data]: 943.0
        max fan power [kW]: 13.092
        mean fan power [kW]: 5.201
Heat-rejection water use: none in EnergyPlus (dry coolers); pad water comes from the plugin
Dry-cooler fan energy total [MWh]: 136.7
Chillers:
    CHILLER 1:
        hours on: 8760
        PLR mean/min/max when on: (0.763, 0.628, 0.902)
        annual COP: 5.385
        ECW min/max when on [C]: (23.000, 48.587)
    CHILLER 2:
        hours on: 8760
        PLR mean/min/max when on: (0.763, 0.628, 0.902)
        annual COP: 5.385
        ECW min/max when on [C]: (23.000, 48.587)
    CHILLER 3:
        hours on: 0
        PLR mean/min/max when on: None
        annual COP: None
        ECW min/max when on [C]: None
Hours by number of chillers running [0,1,2,3]: (0, 0, 8760, 0)
Plant annual COP (evap Q / chiller elec): 5.385
Dry-cooler heat rejected [MWh]: 9,958.0
Chiller condenser heat [MWh]: 9,826.0
Chiller evap Q + chiller elec [MWh]: 9,826.0
IT + UPS + lights + CRAH fans [MWh] (zone/air-side gains): 8,234.1
Cooler Q / (IT + chiller elec): 1.097
Fan energy / heat rejected [%]: 1.373
Chiller hours outside curve limits (any running chiller, TimeStep data): 2,802.7
Chiller curve validity (from model.idf):
    CHILLER 1:
        curves: ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes CAPFT, ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFT, ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFPLR
        valid CHW leaving [C]: (6.110, 10.000)
        valid leaving condenser [C]: (26.770, 41.110)
        valid PLR: (0.290, 1.020)
        hours outside limits (TimeStep data):
            on: 8,760.0
            CHW leaving < min: 0.000
            CHW leaving > max: 0.000
            leaving condenser < min: 0.000
            leaving condenser > max: 2,802.7
            PLR < min: 0.000
            PLR > max: 0.000
            any limit: 2,802.7
            max leaving condenser T when on [C]: 53.870
            max excess above leaving condenser limit [K]: 12.760
        hours outside limits (Hourly data):
            on: 8,760.0
            CHW leaving < min: 0.000
            CHW leaving > max: 0.000
            leaving condenser < min: 0.000
            leaving condenser > max: 2,806.0
            PLR < min: 0.000
            PLR > max: 0.000
            any limit: 2,806.0
            max leaving condenser T when on [C]: 53.870
            max excess above leaving condenser limit [K]: 12.760
    CHILLER 2:
        curves: ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes CAPFT, ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFT, ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFPLR
        valid CHW leaving [C]: (6.110, 10.000)
        valid leaving condenser [C]: (26.770, 41.110)
        valid PLR: (0.290, 1.020)
        hours outside limits (TimeStep data):
            on: 8,760.0
            CHW leaving < min: 0.000
            CHW leaving > max: 0.000
            leaving condenser < min: 0.000
            leaving condenser > max: 2,802.7
            PLR < min: 0.000
            PLR > max: 0.000
            any limit: 2,802.7
            max leaving condenser T when on [C]: 53.870
            max excess above leaving condenser limit [K]: 12.760
        hours outside limits (Hourly data):
            on: 8,760.0
            CHW leaving < min: 0.000
            CHW leaving > max: 0.000
            leaving condenser < min: 0.000
            leaving condenser > max: 2,806.0
            PLR < min: 0.000
            PLR > max: 0.000
            any limit: 2,806.0
            max leaving condenser T when on [C]: 53.870
            max excess above leaving condenser limit [K]: 12.760
    CHILLER 3:
        curves: ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes CAPFT, ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFT, ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFPLR
        valid CHW leaving [C]: (6.110, 10.000)
        valid leaving condenser [C]: (26.770, 41.110)
        valid PLR: (0.290, 1.020)
        hours outside limits (TimeStep data):
            on: 0.000
            CHW leaving < min: 0.000
            CHW leaving > max: 0.000
            leaving condenser < min: 0.000
            leaving condenser > max: 0.000
            PLR < min: 0.000
            PLR > max: 0.000
            any limit: 0.000
            max leaving condenser T when on [C]: None
            max excess above leaving condenser limit [K]: 0.000
        hours outside limits (Hourly data):
            on: 0.000
            CHW leaving < min: 0.000
            CHW leaving > max: 0.000
            leaving condenser < min: 0.000
            leaving condenser > max: 0.000
            PLR < min: 0.000
            PLR > max: 0.000
            any limit: 0.000
            max leaving condenser T when on [C]: None
            max excess above leaving condenser limit [K]: 0.000
CHW supply T min/mean/max [C]: (10.000, 10.000, 10.000)
CHW return T min/mean/max [C]: (15.000, 15.470, 15.830)
CW supply T min/mean/max [C]: (23.000, 31.260, 48.500)
CW return T min/mean/max [C]: (27.330, 36.150, 53.860)
Hours CW supply > setpoint + 0.5 K: 859
Hours CW supply < setpoint - 0.5 K: 0
CW supply setpoint min/mean/max [C]: (23.000, 30.960, 40.000)
Hours CW supply > setpoint + 0.5 K (timestep data): 854.8
Hours CW supply > setpoint + 2 K (timestep data): 552.3
Max CW supply - setpoint [K] (timestep data): 8.750
Cooler air inlet node DB min/mean/max [C]: (0.480, 24.580, 45.640)
Outdoor DB min/mean/max [C]: (0.500, 24.600, 45.600)
Mean outdoor DB - cooler inlet DB [K] (pre-cooling): 0.000
Cooler air inlet node WB min/mean/max [C]: (-3.230, 13.580, 31.870)
Hours CW supply at setpoint max (pinned): 1610
Hours CW supply setpoint at min: 2249
Hours CHW supply > 10.5 C: 0
Outdoor WB min/mean/max [C]: (-3.200, 13.600, 31.900)
DATAHALL1 zone T min/mean/max [C]: (31.000, 31.000, 31.000)
DATAHALL1 ITE inlet T min/mean/max [C]: (20.540, 20.550, 20.560)
DATAHALL1 hours zone T > 31.5 C: 0
DATAHALL1 ITE inlet out-of-range hours (class A1): 0.000
DATAHALL2 zone T min/mean/max [C]: (31.000, 31.000, 31.000)
DATAHALL2 ITE inlet T min/mean/max [C]: (20.540, 20.550, 20.560)
DATAHALL2 hours zone T > 31.5 C: 0
DATAHALL2 ITE inlet out-of-range hours (class A1): 0.000
CHW LOOP hours with unmet demand > 1 kW: 0
CW LOOP hours with unmet demand > 1 kW: 1029
Unmet cooling setpoint hours (facility, table): 0.000
