{
 "IT energy (CPU+server fans) [MWh]": 7539.482675456001,
 "Mean IT power [kW]": 860.671538294064,
 "Facility electricity [MWh]": 10152.25264591407,
 "PUE (facility / IT)": 1.346544992929511,
 "UPS losses [MWh]": 376.9741337727904,
 "UPS losses share of IT [%]": 4.999999999999873,
 "Chillers [MWh]": 1588.0632557828474,
 "Chillers share of IT [%]": 21.063292060509955,
 "Dry-cooler fans [MWh]": 126.27791710429285,
 "Dry-cooler fans share of IT [%]": 1.674888351628918,
 "Pumps [MWh]": 219.7311515409229,
 "Pumps share of IT [%]": 2.9144062132569752,
 "CRAH fans [MWh]": 279.823512257149,
 "CRAH fans share of IT [%]": 3.711441809768796,
 "Lighting [MWh]": 21.9,
 "Lighting share of IT [%]": 0.29047085778568293,
 "Hourly PUE min/mean/max": [
  1.3305918498666727,
  1.346325571709489,
  1.359897500384003
 ],
 "Monthly PUE": [
  1.343,
  1.344,
  1.347,
  1.348,
  1.348,
  1.349,
  1.349,
  1.348,
  1.347,
  1.348,
  1.345,
  1.343
 ],
 "Hybrid coolers": {
  "HYBRID COOLER 1": {
   "heat rejected [MWh]": 3332.7577962786104,
   "peak heat rejection [kW]": 435.6263652871645,
   "fan energy [MWh]": 42.092639034764474,
   "hours with water flow": 8760,
   "inlet T min/max [C]": [
    33.05232709005028,
    44.68109655864297
   ],
   "outlet T min/max [C]": [
    28.599999999999998,
    39.39166666666667
   ],
   "design high-speed fan power [kW]": 13.092,
   "hours at full high-speed fan [TimeStep data]": 0.0,
   "max fan power [kW]": 6.340023818061252,
   "mean fan power [kW]": 4.805095780224262
  },
  "HYBRID COOLER 2": {
   "heat rejected [MWh]": 3332.7577962786104,
   "peak heat rejection [kW]": 435.6263652871645,
   "fan energy [MWh]": 42.092639034764474,
   "hours with water flow": 8760,
   "inlet T min/max [C]": [
    33.05232709005028,
    44.68109655864297
   ],
   "outlet T min/max [C]": [
    28.599999999999998,
    39.39166666666667
   ],
   "design high-speed fan power [kW]": 13.092,
   "hours at full high-speed fan [TimeStep data]": 0.0,
   "max fan power [kW]": 6.340023818061252,
   "mean fan power [kW]": 4.805095780224262
  },
  "HYBRID COOLER 3": {
   "heat rejected [MWh]": 3332.7577962786104,
   "peak heat rejection [kW]": 435.6263652871645,
   "fan energy [MWh]": 42.092639034764474,
   "hours with water flow": 8760,
   "inlet T min/max [C]": [
    33.05232709005028,
    44.68109655864297
   ],
   "outlet T min/max [C]": [
    28.599999999999998,
    39.39166666666667
   ],
   "design high-speed fan power [kW]": 13.092,
   "hours at full high-speed fan [TimeStep data]": 0.0,
   "max fan power [kW]": 6.340023818061252,
   "mean fan power [kW]": 4.805095780224262
  }
 },
 "Heat-rejection water use": "none in EnergyPlus (dry coolers); pad water comes from the plugin",
 "Dry-cooler fan energy total [MWh]": 126.27791710429342,
 "Chillers": {
  "CHILLER 1": {
   "hours on": 8760,
   "PLR mean/min/max when on": [
    0.7822731407151251,
    0.6563621295294609,
    0.8977944631918112
   ],
   "annual COP": 5.216534514546135,
   "ECW min/max when on [C]": [
    28.600002191088773,
    39.37911126031593
   ]
  },
  "CHILLER 2": {
   "hours on": 8760,
   "PLR mean/min/max when on": [
    0.7822731407151251,
    0.6563621295294609,
    0.8977944631918112
   ],
   "annual COP": 5.216534514546135,
   "ECW min/max when on [C]": [
    28.600002191088773,
    39.37911126031593
   ]
  },
  "CHILLER 3": {
   "hours on": 0,
   "PLR mean/min/max when on": null,
   "annual COP": null,
   "ECW min/max when on [C]": null
  }
 },
 "Hours by number of chillers running [0,1,2,3]": [
  0,
  0,
  8760,
  0
 ],
 "Plant annual COP (evap Q / chiller elec)": 5.216534514546135,
 "Dry-cooler heat rejected [MWh]": 9998.27338883583,
 "Chiller condenser heat [MWh]": 9872.25004085653,
 "Chiller evap Q + chiller elec [MWh]": 9872.250040856567,
 "IT + UPS + lights + CRAH fans [MWh] (zone/air-side gains)": 8218.180321485941,
 "Cooler Q / (IT + chiller elec)": 1.095395571181618,
 "Fan energy / heat rejected [%]": 1.2629972415566872,
 "Chiller hours outside curve limits (any running chiller, TimeStep data)": 1207.83,
 "Chiller curve validity (from model.idf)": {
  "CHILLER 1": {
   "curves": "ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes CAPFT, ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFT, ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFPLR",
   "valid CHW leaving [C]": [
    6.11,
    10.0
   ],
   "valid leaving condenser [C]": [
    26.77,
    41.11
   ],
   "valid PLR": [
    0.29,
    1.02
   ],
   "hours outside limits (TimeStep data)": {
    "on": 8760.0,
    "CHW leaving < min": 0.0,
    "CHW leaving > max": 0.0,
    "leaving condenser < min": 0.0,
    "leaving condenser > max": 1207.83,
    "PLR < min": 0.0,
    "PLR > max": 0.0,
    "any limit": 1207.83,
    "max leaving condenser T when on [C]": 44.84,
    "max excess above leaving condenser limit [K]": 3.73
   },
   "hours outside limits (Hourly data)": {
    "on": 8760.0,
    "CHW leaving < min": 0.0,
    "CHW leaving > max": 0.0,
    "leaving condenser < min": 0.0,
    "leaving condenser > max": 1204.0,
    "PLR < min": 0.0,
    "PLR > max": 0.0,
    "any limit": 1204.0,
    "max leaving condenser T when on [C]": 44.63,
    "max excess above leaving condenser limit [K]": 3.52
   }
  },
  "CHILLER 2": {
   "curves": "ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes CAPFT, ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFT, ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFPLR",
   "valid CHW leaving [C]": [
    6.11,
    10.0
   ],
   "valid leaving condenser [C]": [
    26.77,
    41.11
   ],
   "valid PLR": [
    0.29,
    1.02
   ],
   "hours outside limits (TimeStep data)": {
    "on": 8760.0,
    "CHW leaving < min": 0.0,
    "CHW leaving > max": 0.0,
    "leaving condenser < min": 0.0,
    "leaving condenser > max": 1207.83,
    "PLR < min": 0.0,
    "PLR > max": 0.0,
    "any limit": 1207.83,
    "max leaving condenser T when on [C]": 44.84,
    "max excess above leaving condenser limit [K]": 3.73
   },
   "hours outside limits (Hourly data)": {
    "on": 8760.0,
    "CHW leaving < min": 0.0,
    "CHW leaving > max": 0.0,
    "leaving condenser < min": 0.0,
    "leaving condenser > max": 1204.0,
    "PLR < min": 0.0,
    "PLR > max": 0.0,
    "any limit": 1204.0,
    "max leaving condenser T when on [C]": 44.63,
    "max excess above leaving condenser limit [K]": 3.52
   }
  },
  "CHILLER 3": {
   "curves": "ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes CAPFT, ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFT, ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFPLR",
   "valid CHW leaving [C]": [
    6.11,
    10.0
   ],
   "valid leaving condenser [C]": [
    26.77,
    41.11
   ],
   "valid PLR": [
    0.29,
    1.02
   ],
   "hours outside limits (TimeStep data)": {
    "on": 0.0,
    "CHW leaving < min": 0.0,
    "CHW leaving > max": 0.0,
    "leaving condenser < min": 0.0,
    "leaving condenser > max": 0.0,
    "PLR < min": 0.0,
    "PLR > max": 0.0,
    "any limit": 0.0,
    "max leaving condenser T when on [C]": null,
    "max excess above leaving condenser limit [K]": 0.0
   },
   "hours outside limits (Hourly data)": {
    "on": 0.0,
    "CHW leaving < min": 0.0,
    "CHW leaving > max": 0.0,
    "leaving condenser < min": 0.0,
    "leaving condenser > max": 0.0,
    "PLR < min": 0.0,
    "PLR > max": 0.0,
    "any limit": 0.0,
    "max leaving condenser T when on [C]": null,
    "max excess above leaving condenser limit [K]": 0.0
   }
  }
 },
 "CHW supply T min/mean/max [C]": [
  10.0,
  10.0,
  10.0
 ],
 "CHW return T min/mean/max [C]": [
  14.93,
  15.39,
  15.73
 ],
 "CW supply T min/mean/max [C]": [
  28.6,
  33.57,
  39.39
 ],
 "CW return T min/mean/max [C]": [
  33.05,
  38.47,
  44.68
 ],
 "Hours CW supply > setpoint + 0.5 K": 0,
 "Hours CW supply < setpoint - 0.5 K": 0,
 "CW supply setpoint min/mean/max [C]": [
  28.6,
  33.57,
  39.39
 ],
 "Hours CW supply > setpoint + 0.5 K (timestep data)": 0.0,
 "Hours CW supply > setpoint + 2 K (timestep data)": 0.0,
 "Max CW supply - setpoint [K] (timestep data)": 0.0,
 "Cooler air inlet node DB min/mean/max [C]": [
  23.0,
  27.97,
  33.79
 ],
 "Outdoor DB min/mean/max [C]": [
  23.0,
  28.0,
  33.8
 ],
 "Mean outdoor DB - cooler inlet DB [K] (pre-cooling)": 0.0,
 "Cooler air inlet node WB min/mean/max [C]": [
  21.26,
  25.08,
  30.35
 ],
 "Hours CW supply at setpoint max (pinned)": 1,
 "Hours CW supply setpoint at min": 2,
 "Hours CHW supply > 10.5 C": 0,
 "Outdoor WB min/mean/max [C]": [
  21.3,
  25.1,
  30.3
 ],
 "DATAHALL1 zone T min/mean/max [C]": [
  31.0,
  31.0,
  31.0
 ],
 "DATAHALL1 ITE inlet T min/mean/max [C]": [
  20.54,
  20.55,
  20.56
 ],
 "DATAHALL1 hours zone T > 31.5 C": 0,
 "DATAHALL1 ITE inlet out-of-range hours (class A1)": 0.0,
 "DATAHALL2 zone T min/mean/max [C]": [
  31.0,
  31.0,
  31.0
 ],
 "DATAHALL2 ITE inlet T min/mean/max [C]": [
  20.54,
  20.55,
  20.56
 ],
 "DATAHALL2 hours zone T > 31.5 C": 0,
 "DATAHALL2 ITE inlet out-of-range hours (class A1)": 0.0,
 "CHW LOOP hours with unmet demand > 1 kW": 0,
 "CW LOOP hours with unmet demand > 1 kW": 0,
 "Unmet cooling setpoint hours (facility, table)": 0.0
}