Version,
    22.2;

Timestep,
    6;

Building,
    -LargeDataCenterHighITE-ASHRAE 169-2013-3A created: 2026-01-27 11:20:06 -0500,
    ,
    City,
    ,
    ,
    ,
    ,
    ;

Zone,
    DataCenter ZN,
    -0,
    0,
    0,
    0,
    ,
    1,
    ,
    ,
    ,
    ,
    ,
    Yes;

Space,
    DataCenter,
    DataCenter ZN,
    ,
    ,
    ,
    LargeDataCenterHighITE StandaloneDataCenter;

SpaceList,
    LargeDataCenterHighITE StandaloneDataCenter,
    DataCenter;

Lights,
    LargeDataCenterHighITE StandaloneDataCenter Lights,
    LargeDataCenterHighITE StandaloneDataCenter,
    DataCenter Lighting_SCH,
    Watts/Area,
    ,
    6.88890266669422,
    ,
    0,
    0.7,
    0.2,
    0,
    General;

ScheduleTypeLimits,
    Fractional,
    0,
    1,
    Continuous;

Schedule:Day:Interval,
    DataCenter Lighting_SCH Default,
    Fractional,
    No,
    24:00,
    1;

Schedule:Week:Daily,
    DataCenter Lighting_SCH Week Rule - Jan1-Dec31,
    DataCenter Lighting_SCH Default,
    DataCenter Lighting_SCH Default,
    DataCenter Lighting_SCH Default,
    DataCenter Lighting_SCH Default,
    DataCenter Lighting_SCH Default,
    DataCenter Lighting_SCH Default,
    DataCenter Lighting_SCH Default,
    DataCenter Lighting_SCH Default,
    DataCenter Lighting_SCH Default,
    DataCenter Lighting_SCH Default,
    DataCenter Lighting_SCH Default,
    DataCenter Lighting_SCH Default;

Schedule:Year,
    DataCenter Lighting_SCH,
    Fractional,
    DataCenter Lighting_SCH Week Rule - Jan1-Dec31,
    1,
    1,
    12,
    31;

BuildingSurface:Detailed,
    Surface 1,
    Floor,
    Foundation F 126 Perim 9754 Area 55742,
    DataCenter ZN,
    DataCenter,
    GroundFCfactorMethod,
    ,
    NoSun,
    NoWind,
    ,
    ,
    0,
    0,
    0,
    0,
    18.288,
    0,
    30.48,
    18.288,
    0,
    30.48,
    0,
    0;

BuildingSurface:Detailed,
    Surface 2,
    Wall,
    Typical Insulated Steel Framed Exterior Wall R-12.99,
    DataCenter ZN,
    DataCenter,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    0,
    18.288,
    4.2672,
    0,
    18.288,
    0,
    0,
    0,
    0,
    0,
    0,
    4.2672;

BuildingSurface:Detailed,
    Surface 3,
    Wall,
    Typical Insulated Steel Framed Exterior Wall R-12.99,
    DataCenter ZN,
    DataCenter,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    30.48,
    18.288,
    4.2672,
    30.48,
    18.288,
    0,
    0,
    18.288,
    0,
    0,
    18.288,
    4.2672;

BuildingSurface:Detailed,
    Surface 4,
    Wall,
    Typical Insulated Steel Framed Exterior Wall R-12.99,
    DataCenter ZN,
    DataCenter,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    30.48,
    0,
    4.2672,
    30.48,
    0,
    0,
    30.48,
    18.288,
    0,
    30.48,
    18.288,
    4.2672;

BuildingSurface:Detailed,
    Surface 5,
    Wall,
    Typical Insulated Steel Framed Exterior Wall R-12.99,
    DataCenter ZN,
    DataCenter,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    0,
    0,
    4.2672,
    0,
    0,
    0,
    30.48,
    0,
    0,
    30.48,
    0,
    4.2672;

BuildingSurface:Detailed,
    Surface 6,
    Roof,
    Typical IEAD Roof - Highly Reflective R-25.64,
    DataCenter ZN,
    DataCenter,
    Outdoors,
    ,
    SunExposed,
    WindExposed,
    ,
    ,
    30.48,
    0,
    4.2672,
    30.48,
    18.288,
    4.2672,
    0,
    18.288,
    4.2672,
    0,
    0,
    4.2672;

ElectricEquipment:ITE:AirCooled,
    LargeDataCenterHighITE StandaloneDataCenter IT equipment 1,
    DataCenter,
    FlowControlWithApproachTemperatures,
    Watts/Area,
    ,
    1,
    5381.95520835486,
    DataCenter Equipment_SCH,
    Always On Discrete,
    Curve Biquadratic 3,
    0.285714285714286,
    0.0001,
    Curve Biquadratic 4,
    Curve Quadratic 2,
    22.5,
    None,
    AdjustedSupply,
    ,
    ,
    DataCenter ZN VAV terminal Outlet Air Node,
    0,
    ,
    1,
    ,
    1,
    ITE-CPU,
    ITE-Fans,
    ITE-UPS,
    9.43,
    LargeDataCenterHighITE SupplyApproachTemp_SCH,
    -7.55,
    LargeDataCenterHighITE ReturnApproachTemp_SCH;

ZoneControl:Thermostat,
    DataCenter ZN Thermostat,
    DataCenter ZN,
    DataCenter ZN Thermostat Schedule,
    ThermostatSetpoint:DualSetpoint,
    LargeDataCenterHighITE StandaloneDataCenter Thermostat 1,
    ,
    ,
    ,
    ,
    ,
    ,
    0;

Schedule:Compact,
    DataCenter ZN Thermostat Schedule,
    DataCenter ZN Thermostat Schedule Type Limits,
    Through: 12/31,
    For: AllDays,
    Until: 24:00,
    4;

ScheduleTypeLimits,
    DataCenter ZN Thermostat Schedule Type Limits,
    0,
    4,
    DISCRETE;

ThermostatSetpoint:DualSetpoint,
    LargeDataCenterHighITE StandaloneDataCenter Thermostat 1,
    DataCenter HTGSETP_SCH,
    DataCenter CLGSETP_SCH;

ScheduleTypeLimits,
    Temperature,
    ,
    ,
    Continuous,
    temperature;

Schedule:Day:Interval,
    DataCenter HTGSETP_SCH Default,
    Temperature,
    No,
    24:00,
    15;

Schedule:Week:Daily,
    DataCenter HTGSETP_SCH Week Rule - Jan1-Dec31,
    DataCenter HTGSETP_SCH Default,
    DataCenter HTGSETP_SCH Default,
    DataCenter HTGSETP_SCH Default,
    DataCenter HTGSETP_SCH Default,
    DataCenter HTGSETP_SCH Default,
    DataCenter HTGSETP_SCH Default,
    DataCenter HTGSETP_SCH Default,
    DataCenter HTGSETP_SCH Default,
    DataCenter HTGSETP_SCH Summer Design Day,
    DataCenter HTGSETP_SCH Winter Design Day,
    DataCenter HTGSETP_SCH Default,
    DataCenter HTGSETP_SCH Default;

Schedule:Year,
    DataCenter HTGSETP_SCH,
    Temperature,
    DataCenter HTGSETP_SCH Week Rule - Jan1-Dec31,
    1,
    1,
    12,
    31;

Schedule:Day:Interval,
    DataCenter HTGSETP_SCH Summer Design Day,
    Temperature,
    No,
    24:00,
    15;

Schedule:Day:Interval,
    DataCenter HTGSETP_SCH Winter Design Day,
    Temperature,
    No,
    24:00,
    15;

Schedule:Day:Interval,
    DataCenter CLGSETP_SCH Default,
    Temperature,
    No,
    24:00,
    35;

Schedule:Week:Daily,
    DataCenter CLGSETP_SCH Week Rule - Jan1-Dec31,
    DataCenter CLGSETP_SCH Default,
    DataCenter CLGSETP_SCH Default,
    DataCenter CLGSETP_SCH Default,
    DataCenter CLGSETP_SCH Default,
    DataCenter CLGSETP_SCH Default,
    DataCenter CLGSETP_SCH Default,
    DataCenter CLGSETP_SCH Default,
    DataCenter CLGSETP_SCH Default,
    DataCenter CLGSETP_SCH Summer Design Day,
    DataCenter CLGSETP_SCH Winter Design Day,
    DataCenter CLGSETP_SCH Default,
    DataCenter CLGSETP_SCH Default;

Schedule:Year,
    DataCenter CLGSETP_SCH,
    Temperature,
    DataCenter CLGSETP_SCH Week Rule - Jan1-Dec31,
    1,
    1,
    12,
    31;

Schedule:Day:Interval,
    DataCenter CLGSETP_SCH Summer Design Day,
    Temperature,
    No,
    24:00,
    35;

Schedule:Day:Interval,
    DataCenter CLGSETP_SCH Winter Design Day,
    Temperature,
    No,
    24:00,
    35;

ZoneControl:Humidistat,
    Zone Control Humidistat 1,
    DataCenter ZN,
    DataCenter Humidity Setpoint Schedule;

ScheduleTypeLimits,
    Percent,
    0,
    100,
    Continuous,
    percent;

Schedule:Day:Interval,
    DataCenter Humidity Setpoint Schedule Default,
    Percent,
    No,
    24:00,
    8;

Schedule:Week:Daily,
    DataCenter Humidity Setpoint Schedule Week Rule - Jan1-Dec31,
    DataCenter Humidity Setpoint Schedule Default,
    DataCenter Humidity Setpoint Schedule Default,
    DataCenter Humidity Setpoint Schedule Default,
    DataCenter Humidity Setpoint Schedule Default,
    DataCenter Humidity Setpoint Schedule Default,
    DataCenter Humidity Setpoint Schedule Default,
    DataCenter Humidity Setpoint Schedule Default,
    DataCenter Humidity Setpoint Schedule Default,
    DataCenter Humidity Setpoint Schedule Summer Design Day,
    DataCenter Humidity Setpoint Schedule Winter Design Day,
    DataCenter Humidity Setpoint Schedule Default,
    DataCenter Humidity Setpoint Schedule Default;

Schedule:Year,
    DataCenter Humidity Setpoint Schedule,
    Percent,
    DataCenter Humidity Setpoint Schedule Week Rule - Jan1-Dec31,
    1,
    1,
    12,
    31;

Schedule:Day:Interval,
    DataCenter Humidity Setpoint Schedule Summer Design Day,
    Percent,
    No,
    24:00,
    8;

Schedule:Day:Interval,
    DataCenter Humidity Setpoint Schedule Winter Design Day,
    Percent,
    No,
    24:00,
    8;

ZoneHVAC:EquipmentConnections,
    DataCenter ZN,
    DataCenter ZN Equipment List,
    DataCenter ZN Inlet Node List,
    ,
    DataCenter ZN Zone Air Node,
    DataCenter ZN Return Node List;

NodeList,
    DataCenter ZN Inlet Node List,
    DataCenter ZN VAV terminal Outlet Air Node;

NodeList,
    DataCenter ZN Return Node List,
    DataCenter ZN Return Air Node;

ZoneHVAC:AirDistributionUnit,
    ADU DataCenter ZN VAV terminal,
    DataCenter ZN VAV terminal Outlet Air Node,
    AirTerminal:SingleDuct:VAV:NoReheat,
    DataCenter ZN VAV terminal;

AirTerminal:SingleDuct:VAV:NoReheat,
    DataCenter ZN VAV terminal,
    Always On Discrete,
    DataCenter ZN VAV terminal Outlet Air Node,
    DataCenter ZN VAV terminal Inlet Air Node,
    Autosize,
    Constant,
    0.1,
    Autosize;

Schedule:Constant,
    Always On Discrete,
    Always On Discrete Limits,
    1;

ZoneHVAC:EquipmentList,
    DataCenter ZN Equipment List,
    SequentialLoad,
    ZoneHVAC:AirDistributionUnit,
    ADU DataCenter ZN VAV terminal,
    1,
    1,
    ,
    ;

Sizing:Zone,
    DataCenter ZN,
    SupplyAirTemperature,
    12.7777777777778,
    11.11,
    SupplyAirTemperature,
    12.7777777777778,
    11.11,
    0.0085,
    0.008,
    DataCenter ZN DSOA Space List,
    ,
    ,
    DesignDay,
    0,
    0.000762,
    0,
    0,
    DesignDay,
    0,
    0.002032,
    0.1415762,
    0.3,
    ,
    No,
    ,
    ,
    ,
    Sensible Load Only No Latent Load,
    HumidityRatioDifference,
    ,
    0.005,
    HumidityRatioDifference,
    ,
    0.005;

Controller:MechanicalVentilation,
    CRAH Vent Controller,
    Always On Discrete,
    No,
    ZoneSum,
    ,
    DataCenter ZN,
    LargeDataCenterHighITE StandaloneDataCenter Ventilation,
    ;

DesignSpecification:OutdoorAir,
    LargeDataCenterHighITE StandaloneDataCenter Ventilation,
    Sum,
    0.002359737216,
    0.0003048,
    0,
    0;

DesignSpecification:OutdoorAir:SpaceList,
    DataCenter ZN DSOA Space List,
    DataCenter,
    LargeDataCenterHighITE StandaloneDataCenter Ventilation;

SimulationControl,
    Yes,
    Yes,
    Yes,
    No,
    Yes,
    Yes,
    1;

HeatBalanceAlgorithm,
    ConductionTransferFunction,
    200;

ShadowCalculation,
    PolygonClipping,
    Periodic,
    20,
    15000,
    SutherlandHodgman,
    512,
    SimpleSkyDiffuseModeling,
    No,
    No,
    No;

SurfaceConvectionAlgorithm:Inside,
    TARP;

SurfaceConvectionAlgorithm:Outside,
    TARP;

Sizing:Parameters,
    1.25,
    1.15;

Output:Table:SummaryReports,
    AllSummary;

GlobalGeometryRules,
    UpperLeftCorner,
    Counterclockwise,
    Relative,
    Relative,
    Relative;

Material,
    100mm Normalweight concrete floor,
    MediumSmooth,
    0.1016,
    2.31,
    2322,
    832,
    0.9,
    0.7,
    0.7;

Material,
    25mm Stucco,
    Smooth,
    0.0254,
    0.719999999999999,
    1855.99999999999,
    839.999999999997,
    0.9,
    0.7,
    0.7;

Material,
    5/8 in. Gypsum Board,
    MediumSmooth,
    0.0159,
    0.159999999999999,
    799.999999999999,
    1090,
    0.9,
    0.7,
    0.7;

Material,
    8 in. Normalweight Concrete Floor,
    MediumRough,
    0.2032,
    2.31,
    2321.99999999999,
    831.999999999997,
    0.9,
    0.7,
    0.7;

Material,
    G01 13mm gypsum board,
    Smooth,
    0.0127,
    0.16,
    800,
    1090,
    0.9,
    0.7,
    0.5;

Material,
    M10 200mm concrete block basement wall,
    MediumRough,
    0.2032,
    1.326,
    1842,
    912,
    0.9,
    0.7,
    0.7;

Material,
    Metal Roof Surface,
    Smooth,
    0.000799999999999998,
    45.2799999999999,
    7823.99999999999,
    499.999999999996,
    0.9,
    0.7,
    0.7;

Material,
    Roof Membrane - Highly Reflective,
    VeryRough,
    0.0095,
    0.16,
    1121.29,
    1460,
    0.75,
    0.45,
    0.7;

Material,
    Std Wood 6inch,
    MediumSmooth,
    0.15,
    0.12,
    540,
    1210,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    CP02 CARPET PAD,
    VeryRough,
    0.21648,
    0.9,
    0.7,
    0.8;

Material:NoMass,
    CP02 CARPET PAD 1,
    VeryRough,
    0.21648,
    0.9,
    0.7,
    0.8;

Material:NoMass,
    Nonres_Floor_Insulation,
    MediumSmooth,
    2.88291975297193,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Typical Carpet Pad,
    Smooth,
    0.216479986995276,
    0.9,
    0.7,
    0.8;

Material:NoMass,
    Typical Insulation R-10.81,
    Smooth,
    1.90342380871961,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Typical Insulation R-22.67,
    Smooth,
    3.99201065296865,
    0.9,
    0.7,
    0.7;

Material:NoMass,
    Typical Insulation R-24.52,
    Smooth,
    4.31888712432702,
    0.9,
    0.7,
    0.7;

Construction,
    Typical IEAD Roof - Highly Reflective R-25.64,
    Roof Membrane - Highly Reflective,
    Typical Insulation R-24.52,
    Metal Roof Surface;

Construction,
    Typical Insulated Carpeted 8in Slab Floor,
    8 in. Normalweight Concrete Floor,
    Typical Carpet Pad;

Construction,
    Typical Insulated Steel Framed Exterior Floor R-26.32,
    25mm Stucco,
    5/8 in. Gypsum Board,
    Typical Insulation R-22.67,
    5/8 in. Gypsum Board,
    Typical Carpet Pad;

Construction,
    Typical Insulated Steel Framed Exterior Wall R-12.99,
    25mm Stucco,
    5/8 in. Gypsum Board,
    Typical Insulation R-10.81,
    5/8 in. Gypsum Board;

Construction,
    Typical Interior Ceiling,
    CP02 CARPET PAD,
    100mm Normalweight concrete floor;

Construction,
    Typical Interior Floor,
    100mm Normalweight concrete floor,
    CP02 CARPET PAD;

Construction,
    Typical Interior Wall,
    G01 13mm gypsum board,
    G01 13mm gypsum board;

Construction:FfactorGroundFloor,
    Foundation F 126 Perim 9754 Area 55742,
    1.26343630645112,
    557.41824,
    97.536;

ScheduleTypeLimits,
    Always On Discrete Limits,
    0,
    1,
    Discrete,
    availability;

ScheduleTypeLimits,
    OnOff,
    0,
    1,
    Discrete,
    availability;

ScheduleTypeLimits,
    Temperature 1,
    0,
    ,
    Continuous,
    temperature;

ScheduleTypeLimits,
    Temperature 2,
    ,
    0,
    Continuous,
    temperature;

Schedule:Day:Interval,
    AHU Supply Temp Sch Default,
    Temperature,
    No,
    24:00,
    12.7777777777778;

Schedule:Day:Interval,
    Chilled Water Loop Temp - 44F Default,
    Temperature,
    No,
    24:00,
    6.66666666666669;

Schedule:Day:Interval,
    DataCenter Equipment_SCH Default,
    Fractional,
    No,
    24:00,
    1;

Schedule:Day:Interval,
    DataCenter Equipment_SCH Summer Design Day,
    Fractional,
    No,
    24:00,
    1;

Schedule:Day:Interval,
    DataCenter Equipment_SCH Winter Design Day,
    Fractional,
    No,
    24:00,
    1;

Schedule:Day:Interval,
    DataCenter Equipment_SCH Wknd|Wkdy Day,
    Fractional,
    No,
    24:00,
    0.25;

Schedule:Day:Interval,
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,
    Fractional,
    No,
    24:00,
    0.5;

Schedule:Day:Interval,
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,
    Fractional,
    No,
    24:00,
    0.75;

Schedule:Day:Interval,
    DataCenter Equipment_SCH Wknd|Wkdy Day 11,
    Fractional,
    No,
    24:00,
    1;

Schedule:Day:Interval,
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,
    Fractional,
    No,
    24:00,
    0.75;

Schedule:Day:Interval,
    DataCenter Equipment_SCH Wknd|Wkdy Day 3,
    Fractional,
    No,
    24:00,
    1;

Schedule:Day:Interval,
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,
    Fractional,
    No,
    24:00,
    0.25;

Schedule:Day:Interval,
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,
    Fractional,
    No,
    24:00,
    0.5;

Schedule:Day:Interval,
    DataCenter Equipment_SCH Wknd|Wkdy Day 6,
    Fractional,
    No,
    24:00,
    0.75;

Schedule:Day:Interval,
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,
    Fractional,
    No,
    24:00,
    1;

Schedule:Day:Interval,
    DataCenter Equipment_SCH Wknd|Wkdy Day 8,
    Fractional,
    No,
    24:00,
    0.25;

Schedule:Day:Interval,
    DataCenter Equipment_SCH Wknd|Wkdy Day 9,
    Fractional,
    No,
    24:00,
    0.5;

Schedule:Day:Interval,
    DataCenter HVACOperationSchd Default,
    OnOff,
    No,
    24:00,
    1;

Schedule:Day:Interval,
    DataCenter HVACOperationSchd Summer Design Day,
    OnOff,
    No,
    24:00,
    1;

Schedule:Day:Interval,
    DataCenter HVACOperationSchd Winter Design Day,
    OnOff,
    No,
    24:00,
    1;

Schedule:Day:Interval,
    DataCenter MinOA_MotorizedDamper_Sched Default,
    Fractional,
    No,
    24:00,
    1;

Schedule:Day:Interval,
    Economizer Max OA Fraction 70 pct Default,
    ,
    No,
    24:00,
    0.7;

Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    Temperature 2,
    No,
    24:00,
    -7.55;

Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,
    Temperature 2,
    No,
    24:00,
    -7.55;

Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,
    Temperature 2,
    No,
    24:00,
    -7.55;

Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day,
    Temperature 2,
    No,
    24:00,
    -7.09;

Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,
    Temperature 2,
    No,
    24:00,
    -7.24;

Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,
    Temperature 2,
    No,
    24:00,
    -7.4;

Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11,
    Temperature 2,
    No,
    24:00,
    -7.55;

Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,
    Temperature 2,
    No,
    24:00,
    -7.4;

Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3,
    Temperature 2,
    No,
    24:00,
    -7.55;

Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,
    Temperature 2,
    No,
    24:00,
    -7.09;

Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,
    Temperature 2,
    No,
    24:00,
    -7.24;

Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6,
    Temperature 2,
    No,
    24:00,
    -7.4;

Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,
    Temperature 2,
    No,
    24:00,
    -7.55;

Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8,
    Temperature 2,
    No,
    24:00,
    -7.09;

Schedule:Day:Interval,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9,
    Temperature 2,
    No,
    24:00,
    -7.24;

Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    Temperature 1,
    No,
    24:00,
    9.43;

Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,
    Temperature 1,
    No,
    24:00,
    9.43;

Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,
    Temperature 1,
    No,
    24:00,
    9.43;

Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day,
    Temperature 1,
    No,
    24:00,
    10.61;

Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,
    Temperature 1,
    No,
    24:00,
    10.21;

Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,
    Temperature 1,
    No,
    24:00,
    9.82;

Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11,
    Temperature 1,
    No,
    24:00,
    9.43;

Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,
    Temperature 1,
    No,
    24:00,
    9.82;

Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3,
    Temperature 1,
    No,
    24:00,
    9.43;

Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,
    Temperature 1,
    No,
    24:00,
    10.61;

Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,
    Temperature 1,
    No,
    24:00,
    10.21;

Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6,
    Temperature 1,
    No,
    24:00,
    9.82;

Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,
    Temperature 1,
    No,
    24:00,
    9.43;

Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8,
    Temperature 1,
    No,
    24:00,
    10.61;

Schedule:Day:Interval,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9,
    Temperature 1,
    No,
    24:00,
    10.21;

Schedule:Week:Daily,
    AHU Supply Temp Sch Week Rule - Jan1-Dec31,
    AHU Supply Temp Sch Default,
    AHU Supply Temp Sch Default,
    AHU Supply Temp Sch Default,
    AHU Supply Temp Sch Default,
    AHU Supply Temp Sch Default,
    AHU Supply Temp Sch Default,
    AHU Supply Temp Sch Default,
    AHU Supply Temp Sch Default,
    AHU Supply Temp Sch Default,
    AHU Supply Temp Sch Default,
    AHU Supply Temp Sch Default,
    AHU Supply Temp Sch Default;

Schedule:Year,
    AHU Supply Temp Sch,
    Temperature,
    AHU Supply Temp Sch Week Rule - Jan1-Dec31,
    1,
    1,
    12,
    31;

Schedule:Week:Daily,
    Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31,
    Chilled Water Loop Temp - 44F Default,
    Chilled Water Loop Temp - 44F Default,
    Chilled Water Loop Temp - 44F Default,
    Chilled Water Loop Temp - 44F Default,
    Chilled Water Loop Temp - 44F Default,
    Chilled Water Loop Temp - 44F Default,
    Chilled Water Loop Temp - 44F Default,
    Chilled Water Loop Temp - 44F Default,
    Chilled Water Loop Temp - 44F Default,
    Chilled Water Loop Temp - 44F Default,
    Chilled Water Loop Temp - 44F Default,
    Chilled Water Loop Temp - 44F Default;

Schedule:Year,
    Chilled Water Loop Temp - 44F,
    Temperature,
    Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31,
    1,
    1,
    12,
    31;

Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Jan1-Jan28,
    DataCenter Equipment_SCH Wknd|Wkdy Day,
    DataCenter Equipment_SCH Wknd|Wkdy Day,
    DataCenter Equipment_SCH Wknd|Wkdy Day,
    DataCenter Equipment_SCH Wknd|Wkdy Day,
    DataCenter Equipment_SCH Wknd|Wkdy Day,
    DataCenter Equipment_SCH Wknd|Wkdy Day,
    DataCenter Equipment_SCH Wknd|Wkdy Day,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Summer Design Day,
    DataCenter Equipment_SCH Winter Design Day,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Default;

Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Jan29-Feb4,
    DataCenter Equipment_SCH Wknd|Wkdy Day,
    DataCenter Equipment_SCH Wknd|Wkdy Day,
    DataCenter Equipment_SCH Wknd|Wkdy Day,
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Summer Design Day,
    DataCenter Equipment_SCH Winter Design Day,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Default;

Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Feb5-Feb25,
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Summer Design Day,
    DataCenter Equipment_SCH Winter Design Day,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Default;

Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Feb26-Mar4,
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,
    DataCenter Equipment_SCH Wknd|Wkdy Day 1,
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Summer Design Day,
    DataCenter Equipment_SCH Winter Design Day,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Default;

Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Mar5-Mar25,
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Summer Design Day,
    DataCenter Equipment_SCH Winter Design Day,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Default;

Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Mar26-Apr1,
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,
    DataCenter Equipment_SCH Wknd|Wkdy Day 2,
    DataCenter Equipment_SCH Wknd|Wkdy Day 3,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Summer Design Day,
    DataCenter Equipment_SCH Winter Design Day,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Default;

Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Apr2-Apr29,
    DataCenter Equipment_SCH Wknd|Wkdy Day 3,
    DataCenter Equipment_SCH Wknd|Wkdy Day 3,
    DataCenter Equipment_SCH Wknd|Wkdy Day 3,
    DataCenter Equipment_SCH Wknd|Wkdy Day 3,
    DataCenter Equipment_SCH Wknd|Wkdy Day 3,
    DataCenter Equipment_SCH Wknd|Wkdy Day 3,
    DataCenter Equipment_SCH Wknd|Wkdy Day 3,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Summer Design Day,
    DataCenter Equipment_SCH Winter Design Day,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Default;

Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Apr30-May6,
    DataCenter Equipment_SCH Wknd|Wkdy Day 3,
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Summer Design Day,
    DataCenter Equipment_SCH Winter Design Day,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Default;

Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - May7-May27,
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Summer Design Day,
    DataCenter Equipment_SCH Winter Design Day,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Default;

Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - May28-Jun3,
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,
    DataCenter Equipment_SCH Wknd|Wkdy Day 4,
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Summer Design Day,
    DataCenter Equipment_SCH Winter Design Day,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Default;

Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Jun4-Jun24,
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Summer Design Day,
    DataCenter Equipment_SCH Winter Design Day,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Default;

Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Jun25-Jul1,
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,
    DataCenter Equipment_SCH Wknd|Wkdy Day 5,
    DataCenter Equipment_SCH Wknd|Wkdy Day 6,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Summer Design Day,
    DataCenter Equipment_SCH Winter Design Day,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Default;

Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Jul2-Jul29,
    DataCenter Equipment_SCH Wknd|Wkdy Day 6,
    DataCenter Equipment_SCH Wknd|Wkdy Day 6,
    DataCenter Equipment_SCH Wknd|Wkdy Day 6,
    DataCenter Equipment_SCH Wknd|Wkdy Day 6,
    DataCenter Equipment_SCH Wknd|Wkdy Day 6,
    DataCenter Equipment_SCH Wknd|Wkdy Day 6,
    DataCenter Equipment_SCH Wknd|Wkdy Day 6,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Summer Design Day,
    DataCenter Equipment_SCH Winter Design Day,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Default;

Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Jul30-Aug5,
    DataCenter Equipment_SCH Wknd|Wkdy Day 6,
    DataCenter Equipment_SCH Wknd|Wkdy Day 6,
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Summer Design Day,
    DataCenter Equipment_SCH Winter Design Day,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Default;

Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Aug6-Aug26,
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Summer Design Day,
    DataCenter Equipment_SCH Winter Design Day,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Default;

Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Aug27-Sep2,
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,
    DataCenter Equipment_SCH Wknd|Wkdy Day 7,
    DataCenter Equipment_SCH Wknd|Wkdy Day 8,
    DataCenter Equipment_SCH Wknd|Wkdy Day 8,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Summer Design Day,
    DataCenter Equipment_SCH Winter Design Day,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Default;

Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Sep3-Sep30,
    DataCenter Equipment_SCH Wknd|Wkdy Day 8,
    DataCenter Equipment_SCH Wknd|Wkdy Day 8,
    DataCenter Equipment_SCH Wknd|Wkdy Day 8,
    DataCenter Equipment_SCH Wknd|Wkdy Day 8,
    DataCenter Equipment_SCH Wknd|Wkdy Day 8,
    DataCenter Equipment_SCH Wknd|Wkdy Day 8,
    DataCenter Equipment_SCH Wknd|Wkdy Day 8,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Summer Design Day,
    DataCenter Equipment_SCH Winter Design Day,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Default;

Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Oct1-Oct28,
    DataCenter Equipment_SCH Wknd|Wkdy Day 9,
    DataCenter Equipment_SCH Wknd|Wkdy Day 9,
    DataCenter Equipment_SCH Wknd|Wkdy Day 9,
    DataCenter Equipment_SCH Wknd|Wkdy Day 9,
    DataCenter Equipment_SCH Wknd|Wkdy Day 9,
    DataCenter Equipment_SCH Wknd|Wkdy Day 9,
    DataCenter Equipment_SCH Wknd|Wkdy Day 9,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Summer Design Day,
    DataCenter Equipment_SCH Winter Design Day,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Default;

Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Oct29-Nov4,
    DataCenter Equipment_SCH Wknd|Wkdy Day 9,
    DataCenter Equipment_SCH Wknd|Wkdy Day 9,
    DataCenter Equipment_SCH Wknd|Wkdy Day 9,
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Summer Design Day,
    DataCenter Equipment_SCH Winter Design Day,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Default;

Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Nov5-Nov25,
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Summer Design Day,
    DataCenter Equipment_SCH Winter Design Day,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Default;

Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Nov26-Dec2,
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,
    DataCenter Equipment_SCH Wknd|Wkdy Day 10,
    DataCenter Equipment_SCH Wknd|Wkdy Day 11,
    DataCenter Equipment_SCH Wknd|Wkdy Day 11,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Summer Design Day,
    DataCenter Equipment_SCH Winter Design Day,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Default;

Schedule:Week:Daily,
    DataCenter Equipment_SCH Week Rule - Dec3-Dec31,
    DataCenter Equipment_SCH Wknd|Wkdy Day 11,
    DataCenter Equipment_SCH Wknd|Wkdy Day 11,
    DataCenter Equipment_SCH Wknd|Wkdy Day 11,
    DataCenter Equipment_SCH Wknd|Wkdy Day 11,
    DataCenter Equipment_SCH Wknd|Wkdy Day 11,
    DataCenter Equipment_SCH Wknd|Wkdy Day 11,
    DataCenter Equipment_SCH Wknd|Wkdy Day 11,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Summer Design Day,
    DataCenter Equipment_SCH Winter Design Day,
    DataCenter Equipment_SCH Default,
    DataCenter Equipment_SCH Default;

Schedule:Year,
    DataCenter Equipment_SCH,
    Fractional,
    DataCenter Equipment_SCH Week Rule - Jan1-Jan28,
    1,
    1,
    1,
    28,
    DataCenter Equipment_SCH Week Rule - Jan29-Feb4,
    1,
    29,
    2,
    4,
    DataCenter Equipment_SCH Week Rule - Feb5-Feb25,
    2,
    5,
    2,
    25,
    DataCenter Equipment_SCH Week Rule - Feb26-Mar4,
    2,
    26,
    3,
    4,
    DataCenter Equipment_SCH Week Rule - Mar5-Mar25,
    3,
    5,
    3,
    25,
    DataCenter Equipment_SCH Week Rule - Mar26-Apr1,
    3,
    26,
    4,
    1,
    DataCenter Equipment_SCH Week Rule - Apr2-Apr29,
    4,
    2,
    4,
    29,
    DataCenter Equipment_SCH Week Rule - Apr30-May6,
    4,
    30,
    5,
    6,
    DataCenter Equipment_SCH Week Rule - May7-May27,
    5,
    7,
    5,
    27,
    DataCenter Equipment_SCH Week Rule - May28-Jun3,
    5,
    28,
    6,
    3,
    DataCenter Equipment_SCH Week Rule - Jun4-Jun24,
    6,
    4,
    6,
    24,
    DataCenter Equipment_SCH Week Rule - Jun25-Jul1,
    6,
    25,
    7,
    1,
    DataCenter Equipment_SCH Week Rule - Jul2-Jul29,
    7,
    2,
    7,
    29,
    DataCenter Equipment_SCH Week Rule - Jul30-Aug5,
    7,
    30,
    8,
    5,
    DataCenter Equipment_SCH Week Rule - Aug6-Aug26,
    8,
    6,
    8,
    26,
    DataCenter Equipment_SCH Week Rule - Aug27-Sep2,
    8,
    27,
    9,
    2,
    DataCenter Equipment_SCH Week Rule - Sep3-Sep30,
    9,
    3,
    9,
    30,
    DataCenter Equipment_SCH Week Rule - Oct1-Oct28,
    10,
    1,
    10,
    28,
    DataCenter Equipment_SCH Week Rule - Oct29-Nov4,
    10,
    29,
    11,
    4,
    DataCenter Equipment_SCH Week Rule - Nov5-Nov25,
    11,
    5,
    11,
    25,
    DataCenter Equipment_SCH Week Rule - Nov26-Dec2,
    11,
    26,
    12,
    2,
    DataCenter Equipment_SCH Week Rule - Dec3-Dec31,
    12,
    3,
    12,
    31;

Schedule:Week:Daily,
    DataCenter HVACOperationSchd Week Rule - Jan1-Dec31,
    DataCenter HVACOperationSchd Default,
    DataCenter HVACOperationSchd Default,
    DataCenter HVACOperationSchd Default,
    DataCenter HVACOperationSchd Default,
    DataCenter HVACOperationSchd Default,
    DataCenter HVACOperationSchd Default,
    DataCenter HVACOperationSchd Default,
    DataCenter HVACOperationSchd Default,
    DataCenter HVACOperationSchd Summer Design Day,
    DataCenter HVACOperationSchd Winter Design Day,
    DataCenter HVACOperationSchd Default,
    DataCenter HVACOperationSchd Default;

Schedule:Year,
    DataCenter HVACOperationSchd,
    OnOff,
    DataCenter HVACOperationSchd Week Rule - Jan1-Dec31,
    1,
    1,
    12,
    31;

Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jan1-Jan28,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jan29-Feb4,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Feb5-Feb25,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Feb26-Mar4,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Mar5-Mar25,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Mar26-Apr1,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Apr2-Apr29,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Apr30-May6,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - May7-May27,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - May28-Jun3,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jun4-Jun24,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jun25-Jul1,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jul2-Jul29,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jul30-Aug5,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Aug6-Aug26,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Aug27-Sep2,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Sep3-Sep30,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Oct1-Oct28,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Oct29-Nov4,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Nov5-Nov25,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Nov26-Dec2,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Dec3-Dec31,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Default;

Schedule:Year,
    LargeDataCenterHighITE ReturnApproachTemp_SCH,
    Temperature 2,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jan1-Jan28,
    1,
    1,
    1,
    28,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jan29-Feb4,
    1,
    29,
    2,
    4,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Feb5-Feb25,
    2,
    5,
    2,
    25,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Feb26-Mar4,
    2,
    26,
    3,
    4,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Mar5-Mar25,
    3,
    5,
    3,
    25,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Mar26-Apr1,
    3,
    26,
    4,
    1,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Apr2-Apr29,
    4,
    2,
    4,
    29,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Apr30-May6,
    4,
    30,
    5,
    6,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - May7-May27,
    5,
    7,
    5,
    27,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - May28-Jun3,
    5,
    28,
    6,
    3,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jun4-Jun24,
    6,
    4,
    6,
    24,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jun25-Jul1,
    6,
    25,
    7,
    1,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jul2-Jul29,
    7,
    2,
    7,
    29,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jul30-Aug5,
    7,
    30,
    8,
    5,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Aug6-Aug26,
    8,
    6,
    8,
    26,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Aug27-Sep2,
    8,
    27,
    9,
    2,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Sep3-Sep30,
    9,
    3,
    9,
    30,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Oct1-Oct28,
    10,
    1,
    10,
    28,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Oct29-Nov4,
    10,
    29,
    11,
    4,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Nov5-Nov25,
    11,
    5,
    11,
    25,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Nov26-Dec2,
    11,
    26,
    12,
    2,
    LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Dec3-Dec31,
    12,
    3,
    12,
    31;

Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jan1-Jan28,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jan29-Feb4,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Feb5-Feb25,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Feb26-Mar4,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Mar5-Mar25,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Mar26-Apr1,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Apr2-Apr29,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Apr30-May6,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - May7-May27,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - May28-Jun3,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jun4-Jun24,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jun25-Jul1,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jul2-Jul29,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jul30-Aug5,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Aug6-Aug26,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Aug27-Sep2,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Sep3-Sep30,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Oct1-Oct28,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Oct29-Nov4,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Nov5-Nov25,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Nov26-Dec2,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;

Schedule:Week:Daily,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Dec3-Dec31,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Default;

Schedule:Year,
    LargeDataCenterHighITE SupplyApproachTemp_SCH,
    Temperature 1,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jan1-Jan28,
    1,
    1,
    1,
    28,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jan29-Feb4,
    1,
    29,
    2,
    4,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Feb5-Feb25,
    2,
    5,
    2,
    25,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Feb26-Mar4,
    2,
    26,
    3,
    4,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Mar5-Mar25,
    3,
    5,
    3,
    25,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Mar26-Apr1,
    3,
    26,
    4,
    1,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Apr2-Apr29,
    4,
    2,
    4,
    29,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Apr30-May6,
    4,
    30,
    5,
    6,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - May7-May27,
    5,
    7,
    5,
    27,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - May28-Jun3,
    5,
    28,
    6,
    3,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jun4-Jun24,
    6,
    4,
    6,
    24,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jun25-Jul1,
    6,
    25,
    7,
    1,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jul2-Jul29,
    7,
    2,
    7,
    29,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jul30-Aug5,
    7,
    30,
    8,
    5,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Aug6-Aug26,
    8,
    6,
    8,
    26,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Aug27-Sep2,
    8,
    27,
    9,
    2,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Sep3-Sep30,
    9,
    3,
    9,
    30,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Oct1-Oct28,
    10,
    1,
    10,
    28,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Oct29-Nov4,
    10,
    29,
    11,
    4,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Nov5-Nov25,
    11,
    5,
    11,
    25,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Nov26-Dec2,
    11,
    26,
    12,
    2,
    LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Dec3-Dec31,
    12,
    3,
    12,
    31;

Schedule:Constant,
    Always Off Discrete,
    ,
    0;

Schedule:Constant,
    Always On Continuous,
    ,
    1;

OutdoorAir:Node,
    Model Outdoor Air Node;

AirLoopHVAC,
    CRAH,
    CRAH Controllers,
    CRAHAvailability Manager List,
    AutoSize,
    CRAH Supply Branches,
    ,
    CRAH Supply Inlet Node,
    CRAH Demand Outlet Node,
    CRAH Demand Inlet Nodes,
    CRAH Supply Outlet Nodes,
    1;

NodeList,
    CRAH Supply Outlet Nodes,
    CRAH Supply Outlet Node;

NodeList,
    CRAH Demand Inlet Nodes,
    CRAH Demand Inlet Node;

Sizing:System,
    CRAH,
    Sensible,
    Autosize,
    0.3,
    18.0000000000001,
    0.008,
    27.0000000000001,
    0.008,
    12.7777777777778,
    12.7777777777778,
    Coincident,
    No,
    No,
    0.0085,
    0.008,
    DesignDay,
    0,
    0.0099676501,
    1,
    3.9475456e-05,
    DesignDay,
    0,
    0.0099676501,
    1,
    1,
    3.1588213e-05,
    ZoneSum,
    1,
    CoolingDesignCapacity,
    Autosize,
    234.7,
    1,
    HeatingDesignCapacity,
    Autosize,
    157,
    1,
    OnOff,
    Autosize;

AirLoopHVAC:ControllerList,
    CRAH Controllers,
    Controller:WaterCoil,
    CRAH Water Clg Coil Controller;

Controller:WaterCoil,
    CRAH Water Clg Coil Controller,
    Temperature,
    Reverse,
    Flow,
    CRAH Water Clg Coil Outlet Air Node,
    CRAH Water Clg Coil Inlet Water Node,
    Autosize,
    Autosize,
    0;

AvailabilityManagerAssignmentList,
    CRAHAvailability Manager List,
    AvailabilityManager:Scheduled,
    CRAH Availability Manager;

AvailabilityManager:Scheduled,
    CRAH Availability Manager,
    Always On Discrete;

BranchList,
    CRAH Supply Branches,
    CRAH Main Branch;

Branch,
    CRAH Main Branch,
    ,
    AirLoopHVAC:OutdoorAirSystem,
    CRAH OA System,
    CRAH Supply Inlet Node,
    CRAH Mixed Air Node,
    Coil:Cooling:Water,
    CRAH Water Clg Coil,
    CRAH Mixed Air Node,
    CRAH Water Clg Coil Outlet Air Node,
    Humidifier:Steam:Electric,
    CRAH Electric Steam Humidifier,
    CRAH Water Clg Coil Outlet Air Node,
    CRAH Electric Steam Humidifier Outlet Air Node,
    Fan:VariableVolume,
    CRAH Fan,
    CRAH Electric Steam Humidifier Outlet Air Node,
    CRAH Supply Outlet Node;

AirLoopHVAC:OutdoorAirSystem,
    CRAH OA System,
    CRAH OA System Controller List,
    CRAH OA System Equipment List;

AirLoopHVAC:ControllerList,
    CRAH OA System Controller List,
    Controller:OutdoorAir,
    CRAH OA Controller;

Controller:OutdoorAir,
    CRAH OA Controller,
    CRAH Relief Air Node,
    CRAH Supply Inlet Node,
    CRAH Mixed Air Node,
    CRAH Outdoor Air Node,
    Autosize,
    Autosize,
    NoEconomizer,
    ModulateFlow,
    28,
    64000,
    ,
    ,
    -100,
    LockoutWithHeating,
    FixedMinimum,
    Always On Discrete,
    ,
    ,
    CRAH Vent Controller,
    ,
    No,
    ,
    ,
    Yes,
    BypassWhenWithinEconomizerLimits;

AvailabilityManagerAssignmentList,
    CRAH OA System Availability Manager List,
    AvailabilityManager:Scheduled,
    CRAH OA System Availability Manager;

AvailabilityManager:Scheduled,
    CRAH OA System Availability Manager,
    Always On Discrete;

OutdoorAir:NodeList,
    CRAH Outdoor Air Node;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    CRAH OA System Equipment List,
    OutdoorAir:Mixer,
    CRAH OA System Outdoor Air Mixer;

OutdoorAir:Mixer,
    CRAH OA System Outdoor Air Mixer,
    CRAH Mixed Air Node,
    CRAH Outdoor Air Node,
    CRAH Relief Air Node,
    CRAH Supply Inlet Node;

SetpointManager:MixedAir,
    CRAH Mixed Air Node OS Default SPM,
    Temperature,
    CRAH Supply Outlet Node,
    CRAH Electric Steam Humidifier Outlet Air Node,
    CRAH Supply Outlet Node,
    CRAH Mixed Air Node;

Coil:Cooling:Water,
    CRAH Water Clg Coil,
    DataCenter HVACOperationSchd,
    Autosize,
    Autosize,
    Autosize,
    Autosize,
    Autosize,
    Autosize,
    Autosize,
    CRAH Water Clg Coil Inlet Water Node,
    CRAH Water Clg Coil Outlet Water Node,
    CRAH Mixed Air Node,
    CRAH Water Clg Coil Outlet Air Node,
    SimpleAnalysis,
    CrossFlow;

SetpointManager:MixedAir,
    CRAH Water Clg Coil Outlet Air Node OS Default SPM,
    Temperature,
    CRAH Supply Outlet Node,
    CRAH Electric Steam Humidifier Outlet Air Node,
    CRAH Supply Outlet Node,
    CRAH Water Clg Coil Outlet Air Node;

Humidifier:Steam:Electric,
    CRAH Electric Steam Humidifier,
    ,
    Autosize,
    Autosize,
    ,
    ,
    CRAH Water Clg Coil Outlet Air Node,
    CRAH Electric Steam Humidifier Outlet Air Node;

SetpointManager:MixedAir,
    CRAH Electric Steam Humidifier Outlet Air Node OS Default SPM,
    Temperature,
    CRAH Supply Outlet Node,
    CRAH Electric Steam Humidifier Outlet Air Node,
    CRAH Supply Outlet Node,
    CRAH Electric Steam Humidifier Outlet Air Node;

SetpointManager:SingleZone:Humidity:Minimum,
    Setpoint Manager Single Zone Humidity Minimum 1,
    CRAH Electric Steam Humidifier Outlet Air Node,
    DataCenter ZN Zone Air Node;

Fan:VariableVolume,
    CRAH Fan,
    Always On Discrete,
    0.6253,
    1389.9161178,
    AutoSize,
    Fraction,
    0.1,
    0,
    0.962,
    1,
    0.027828,
    0.026583,
    -0.087069,
    1.03092,
    0,
    CRAH Electric Steam Humidifier Outlet Air Node,
    CRAH Supply Outlet Node,
    General;

SetpointManager:Scheduled,
    CRAH supply air setpoint manager,
    Temperature,
    AHU Supply Temp Sch,
    CRAH Supply Outlet Node;

AirLoopHVAC:SupplyPath,
    CRAH CRAH Demand Inlet Node Supply Path,
    CRAH Demand Inlet Node,
    AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1;

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,
    CRAH Demand Inlet Node,
    DataCenter ZN VAV terminal Inlet Air Node;

AirLoopHVAC:ReturnPath,
    CRAH Return Path,
    CRAH Demand Outlet Node,
    AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1;

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,
    CRAH Demand Outlet Node,
    DataCenter ZN Return Air Node;

PlantLoop,
    Chilled Water Loop,
    Water,
    ,
    Chilled Water Loop Operation Schemes,
    Chilled Water Loop Supply Outlet Node,
    40,
    1,
    Autosize,
    0,
    Autocalculate,
    Chilled Water Loop Supply Inlet Node,
    Chilled Water Loop Supply Outlet Node,
    Chilled Water Loop Supply Branches,
    Chilled Water Loop Supply Connector List,
    Chilled Water Loop Demand Inlet Node,
    Chilled Water Loop Demand Outlet Node,
    Chilled Water Loop Demand Branches,
    Chilled Water Loop Demand Connector List,
    Optimal,
    ,
    SingleSetpoint,
    CommonPipe;

Sizing:Plant,
    Chilled Water Loop,
    Cooling,
    6.66666666666669,
    5.61111111111111,
    NonCoincident,
    1,
    None;

BranchList,
    Chilled Water Loop Supply Branches,
    Chilled Water Loop Supply Inlet Branch,
    Chilled Water Loop Supply Branch 1,
    Chilled Water Loop Supply Branch 2,
    Chilled Water Loop Supply Outlet Branch;

ConnectorList,
    Chilled Water Loop Supply Connector List,
    Connector:Splitter,
    Chilled Water Loop Supply Splitter,
    Connector:Mixer,
    Chilled Water Loop Supply Mixer;

Connector:Splitter,
    Chilled Water Loop Supply Splitter,
    Chilled Water Loop Supply Inlet Branch,
    Chilled Water Loop Supply Branch 1,
    Chilled Water Loop Supply Branch 2;

Connector:Mixer,
    Chilled Water Loop Supply Mixer,
    Chilled Water Loop Supply Outlet Branch,
    Chilled Water Loop Supply Branch 1,
    Chilled Water Loop Supply Branch 2;

Branch,
    Chilled Water Loop Supply Inlet Branch,
    ,
    HeatExchanger:FluidToFluid,
    Integrated Waterside Economizer Heat Exchanger,
    Chilled Water Loop Supply Inlet Node,
    Chilled Water Loop Primary Pump Inlet Water Node,
    Pump:ConstantSpeed,
    Chilled Water Loop Primary Pump,
    Chilled Water Loop Primary Pump Inlet Water Node,
    Chilled Water Loop Primary Pump Outlet Water Node;

HeatExchanger:FluidToFluid,
    Integrated Waterside Economizer Heat Exchanger,
    Always On Discrete,
    Integrated Waterside Economizer Heat Exchanger Demand Inlet Water Node,
    Integrated Waterside Economizer Heat Exchanger Demand Outlet Water Node,
    Autosize,
    Chilled Water Loop Supply Inlet Node,
    Chilled Water Loop Primary Pump Inlet Water Node,
    Autosize,
    CounterFlow,
    Autosize,
    CoolingDifferentialOnOff,
    Chilled Water Loop Primary Pump Inlet Water Node,
    0,
    FreeCooling,
    ,
    ,
    Loop,
    1,
    1.66666666666669,
    22.2222222222223;

SetpointManager:Scheduled,
    Chilled Water Loop Setpoint Manager 2,
    Temperature,
    Chilled Water Loop Temp - 44F,
    Chilled Water Loop Primary Pump Inlet Water Node;

Pump:ConstantSpeed,
    Chilled Water Loop Primary Pump,
    Chilled Water Loop Primary Pump Inlet Water Node,
    Chilled Water Loop Primary Pump Outlet Water Node,
    Autosize,
    44836.0038,
    Autosize,
    0.934164,
    0,
    Intermittent,
    ,
    ,
    ,
    ,
    ,
    ,
    PowerPerFlowPerPressure,
    348701.1,
    1.282051282,
    General;

Branch,
    Chilled Water Loop Supply Branch 1,
    ,
    Chiller:Electric:EIR,
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton,
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Supply Inlet Water Node,
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Supply Outlet Water Node;

Chiller:Electric:EIR,
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton,
    Autosize,
    6.28035714285714,
    6.66666666666669,
    35.0000000000001,
    Autosize,
    Autosize,
    WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT,
    WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT,
    ChlrWtrCentPathAAllEIRRatio_fQRatio,
    0.15,
    1,
    1,
    0.25,
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Supply Inlet Water Node,
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Supply Outlet Water Node,
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Demand Inlet Water Node,
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Demand Outlet Water Node,
    WaterCooled,
    0,
    1,
    2.22222222222229,
    ConstantFlow,
    ,
    ,
    ,
    1,
    0,
    10,
    ,
    1,
    ,
    ,
    General;

Curve:Biquadratic,
    WaterCooled_Centrifugal_Chiller_2010_PathB_CAPFT,
    0.536234,
    0.005581,
    -0.0013654,
    0.0488966,
    -0.0012018,
    0.0010523,
    5,
    10,
    17.78,
    46.11;

Curve:Biquadratic,
    WaterCooled_Centrifugal_Chiller_2010_PathB_EIRFT,
    1.0821822,
    0.0042977,
    -0.0013182,
    -0.0260781,
    0.0008256,
    -0.0006013,
    5,
    10,
    17.78,
    46.11;

Curve:Quadratic,
    ChlrWtrCentPathAAllEIRRatio_fQRatio,
    0.222149,
    0.503156,
    0.256905,
    0.1,
    1,
    0.28;

SetpointManager:Scheduled,
    Chilled Water Loop Setpoint Manager 1,
    Temperature,
    Chilled Water Loop Temp - 44F,
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Supply Outlet Water Node;

Branch,
    Chilled Water Loop Supply Branch 2,
    ,
    Pipe:Adiabatic,
    Chilled Water Loop Chiller Bypass,
    Chilled Water Loop Chiller Bypass Inlet Water Node,
    Chilled Water Loop Chiller Bypass Outlet Water Node;

Pipe:Adiabatic,
    Chilled Water Loop Chiller Bypass,
    Chilled Water Loop Chiller Bypass Inlet Water Node,
    Chilled Water Loop Chiller Bypass Outlet Water Node;

Branch,
    Chilled Water Loop Supply Outlet Branch,
    ,
    Pipe:Adiabatic,
    Chilled Water Loop Supply Outlet,
    Chilled Water Loop Supply Outlet Inlet Water Node,
    Chilled Water Loop Supply Outlet Node;

Pipe:Adiabatic,
    Chilled Water Loop Supply Outlet,
    Chilled Water Loop Supply Outlet Inlet Water Node,
    Chilled Water Loop Supply Outlet Node;

SetpointManager:Scheduled,
    Chilled Water Loop Setpoint Manager,
    Temperature,
    Chilled Water Loop Temp - 44F,
    Chilled Water Loop Supply Outlet Node;

BranchList,
    Chilled Water Loop Demand Branches,
    Chilled Water Loop Demand Inlet Branch,
    Chilled Water Loop Demand Branch 1,
    Chilled Water Loop Demand Branch 2,
    Chilled Water Loop Demand Bypass Branch,
    Chilled Water Loop Demand Outlet Branch;

ConnectorList,
    Chilled Water Loop Demand Connector List,
    Connector:Splitter,
    Chilled Water Loop Demand Splitter,
    Connector:Mixer,
    Chilled Water Loop Demand Mixer;

Connector:Splitter,
    Chilled Water Loop Demand Splitter,
    Chilled Water Loop Demand Inlet Branch,
    Chilled Water Loop Demand Branch 1,
    Chilled Water Loop Demand Branch 2,
    Chilled Water Loop Demand Bypass Branch;

Connector:Mixer,
    Chilled Water Loop Demand Mixer,
    Chilled Water Loop Demand Outlet Branch,
    Chilled Water Loop Demand Branch 1,
    Chilled Water Loop Demand Branch 2,
    Chilled Water Loop Demand Bypass Branch;

Branch,
    Chilled Water Loop Demand Inlet Branch,
    ,
    Pipe:Adiabatic,
    Chilled Water Loop Demand Inlet,
    Chilled Water Loop Demand Inlet Node,
    Chilled Water Loop Secondary Pump Inlet Water Node,
    Pump:VariableSpeed,
    Chilled Water Loop Secondary Pump,
    Chilled Water Loop Secondary Pump Inlet Water Node,
    Chilled Water Loop Secondary Pump Outlet Water Node;

Pipe:Adiabatic,
    Chilled Water Loop Demand Inlet,
    Chilled Water Loop Demand Inlet Node,
    Chilled Water Loop Secondary Pump Inlet Water Node;

Pump:VariableSpeed,
    Chilled Water Loop Secondary Pump,
    Chilled Water Loop Secondary Pump Inlet Water Node,
    Chilled Water Loop Secondary Pump Outlet Water Node,
    Autosize,
    134508.0114,
    Autosize,
    0.955395,
    0,
    0,
    0.0205,
    0.4101,
    0.5753,
    0,
    Intermittent,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    ,
    0.5,
    PowerPerFlowPerPressure,
    348701.1,
    1.282051282,
    0,
    General;

Branch,
    Chilled Water Loop Demand Branch 1,
    ,
    Pipe:Adiabatic,
    Chilled Water Loop Coil Bypass,
    Chilled Water Loop Coil Bypass Inlet Water Node,
    Chilled Water Loop Coil Bypass Outlet Water Node;

Pipe:Adiabatic,
    Chilled Water Loop Coil Bypass,
    Chilled Water Loop Coil Bypass Inlet Water Node,
    Chilled Water Loop Coil Bypass Outlet Water Node;

Branch,
    Chilled Water Loop Demand Branch 2,
    ,
    Coil:Cooling:Water,
    CRAH Water Clg Coil,
    CRAH Water Clg Coil Inlet Water Node,
    CRAH Water Clg Coil Outlet Water Node;

Branch,
    Chilled Water Loop Demand Bypass Branch,
    ,
    Pipe:Adiabatic,
    Chilled Water Loop Demand Bypass Pipe,
    Chilled Water Loop Demand Bypass Pipe Inlet Node,
    Chilled Water Loop Demand Bypass Pipe Outlet Node;

Pipe:Adiabatic,
    Chilled Water Loop Demand Bypass Pipe,
    Chilled Water Loop Demand Bypass Pipe Inlet Node,
    Chilled Water Loop Demand Bypass Pipe Outlet Node;

Branch,
    Chilled Water Loop Demand Outlet Branch,
    ,
    Pipe:Adiabatic,
    Chilled Water Loop Demand Outlet,
    Chilled Water Loop Demand Outlet Inlet Water Node,
    Chilled Water Loop Demand Outlet Node;

Pipe:Adiabatic,
    Chilled Water Loop Demand Outlet,
    Chilled Water Loop Demand Outlet Inlet Water Node,
    Chilled Water Loop Demand Outlet Node;

PlantEquipmentOperationSchemes,
    Chilled Water Loop Operation Schemes,
    PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Cooling Operation Scheme,
    Always On Discrete,
    PlantEquipmentOperation:ComponentSetpoint,
    Chilled Water Loop Setpoint Operation Scheme,
    Always On Discrete;

PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Cooling Operation Scheme,
    0,
    1000000000,
    Chilled Water Loop Cooling Equipment List;

PlantEquipmentList,
    Chilled Water Loop Cooling Equipment List,
    HeatExchanger:FluidToFluid,
    Integrated Waterside Economizer Heat Exchanger,
    Chiller:Electric:EIR,
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton;

PlantEquipmentOperation:ComponentSetpoint,
    Chilled Water Loop Setpoint Operation Scheme,
    HeatExchanger:FluidToFluid,
    Integrated Waterside Economizer Heat Exchanger,
    Chilled Water Loop Supply Inlet Node,
    Chilled Water Loop Primary Pump Inlet Water Node,
    Autosize,
    Cooling,
    Chiller:Electric:EIR,
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton,
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Supply Inlet Water Node,
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Supply Outlet Water Node,
    Autosize,
    Cooling;

PlantLoop,
    Condenser Water Loop,
    Water,
    ,
    Condenser Water Loop Operation Schemes,
    Condenser Water Loop Supply Outlet Node,
    80,
    5,
    Autosize,
    0,
    Autocalculate,
    Condenser Water Loop Supply Inlet Node,
    Condenser Water Loop Supply Outlet Node,
    Condenser Water Loop Supply Branches,
    Condenser Water Loop Supply Connector List,
    Condenser Water Loop Demand Inlet Node,
    Condenser Water Loop Demand Outlet Node,
    Condenser Water Loop Demand Branches,
    Condenser Water Loop Demand Connector List,
    Optimal,
    ,
    SingleSetpoint,
    None;

Sizing:Plant,
    Condenser Water Loop,
    Condenser,
    29.4444444444445,
    5.55555555555556,
    Coincident,
    6,
    GlobalCoolingSizingFactor;

BranchList,
    Condenser Water Loop Supply Branches,
    Condenser Water Loop Supply Inlet Branch,
    Condenser Water Loop Supply Branch 1,
    Condenser Water Loop Supply Branch 2,
    Condenser Water Loop Supply Outlet Branch;

ConnectorList,
    Condenser Water Loop Supply Connector List,
    Connector:Splitter,
    Condenser Water Loop Supply Splitter,
    Connector:Mixer,
    Condenser Water Loop Supply Mixer;

Connector:Splitter,
    Condenser Water Loop Supply Splitter,
    Condenser Water Loop Supply Inlet Branch,
    Condenser Water Loop Supply Branch 1,
    Condenser Water Loop Supply Branch 2;

Connector:Mixer,
    Condenser Water Loop Supply Mixer,
    Condenser Water Loop Supply Outlet Branch,
    Condenser Water Loop Supply Branch 1,
    Condenser Water Loop Supply Branch 2;

Branch,
    Condenser Water Loop Supply Inlet Branch,
    ,
    Pump:ConstantSpeed,
    Condenser Water Loop Constant Pump,
    Condenser Water Loop Supply Inlet Node,
    Condenser Water Loop Constant Pump Outlet Water Node;

Pump:ConstantSpeed,
    Condenser Water Loop Constant Pump,
    Condenser Water Loop Supply Inlet Node,
    Condenser Water Loop Constant Pump Outlet Water Node,
    Autosize,
    148556.625924,
    Autosize,
    0.964494,
    0,
    Intermittent,
    ,
    ,
    ,
    ,
    ,
    ,
    PowerPerFlowPerPressure,
    348701.1,
    1.282051282,
    General;

Branch,
    Condenser Water Loop Supply Branch 1,
    ,
    CoolingTower:SingleSpeed,
    Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp,
    Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp Inlet Water Node,
    Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp Outlet Water Node;

CoolingTower:SingleSpeed,
    Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp,
    Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp Inlet Water Node,
    Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp Outlet Water Node,
    Autosize,
    Autosize,
    128730.824351379,
    Autosize,
    Autosize,
    0.1,
    Autosize,
    0.1,
    UFactorTimesAreaAndDesignWaterFlowRate,
    1.25,
    ,
    0,
    0.1,
    35,
    25.6,
    Autosize,
    Autosize,
    0,
    2,
    ,
    SaturatedExit,
    0.2,
    0.008,
    ConcentrationRatio,
    3,
    ,
    ,
    ,
    FanCycling,
    2,
    MinimalCell,
    0.33,
    2.5,
    1,
    General;

Branch,
    Condenser Water Loop Supply Branch 2,
    ,
    Pipe:Adiabatic,
    Condenser Water Loop Cooling Tower Bypass,
    Condenser Water Loop Cooling Tower Bypass Inlet Water Node,
    Condenser Water Loop Cooling Tower Bypass Outlet Water Node;

Pipe:Adiabatic,
    Condenser Water Loop Cooling Tower Bypass,
    Condenser Water Loop Cooling Tower Bypass Inlet Water Node,
    Condenser Water Loop Cooling Tower Bypass Outlet Water Node;

Branch,
    Condenser Water Loop Supply Outlet Branch,
    ,
    Pipe:Adiabatic,
    Condenser Water Loop Supply Outlet,
    Condenser Water Loop Supply Outlet Inlet Water Node,
    Condenser Water Loop Supply Outlet Node;

Pipe:Adiabatic,
    Condenser Water Loop Supply Outlet,
    Condenser Water Loop Supply Outlet Inlet Water Node,
    Condenser Water Loop Supply Outlet Node;

SetpointManager:FollowOutdoorAirTemperature,
    Condenser Water Loop Setpoint Manager Follow OATwb with 7.8F Approach,
    Temperature,
    OutdoorAirWetBulb,
    4.34444444444446,
    29.4444444444445,
    5.5555555555556,
    Condenser Water Loop Supply Outlet Node;

BranchList,
    Condenser Water Loop Demand Branches,
    Condenser Water Loop Demand Inlet Branch,
    Condenser Water Loop Demand Branch 1,
    Condenser Water Loop Demand Branch 2,
    Condenser Water Loop Demand Branch 3,
    Condenser Water Loop Demand Bypass Branch,
    Condenser Water Loop Demand Outlet Branch;

ConnectorList,
    Condenser Water Loop Demand Connector List,
    Connector:Splitter,
    Condenser Water Loop Demand Splitter,
    Connector:Mixer,
    Condenser Water Loop Demand Mixer;

Connector:Splitter,
    Condenser Water Loop Demand Splitter,
    Condenser Water Loop Demand Inlet Branch,
    Condenser Water Loop Demand Branch 1,
    Condenser Water Loop Demand Branch 2,
    Condenser Water Loop Demand Branch 3,
    Condenser Water Loop Demand Bypass Branch;

Connector:Mixer,
    Condenser Water Loop Demand Mixer,
    Condenser Water Loop Demand Outlet Branch,
    Condenser Water Loop Demand Branch 1,
    Condenser Water Loop Demand Branch 2,
    Condenser Water Loop Demand Branch 3,
    Condenser Water Loop Demand Bypass Branch;

Branch,
    Condenser Water Loop Demand Inlet Branch,
    ,
    Pipe:Adiabatic,
    Condenser Water Loop Demand Inlet,
    Condenser Water Loop Demand Inlet Node,
    Condenser Water Loop Demand Inlet Outlet Water Node;

Pipe:Adiabatic,
    Condenser Water Loop Demand Inlet,
    Condenser Water Loop Demand Inlet Node,
    Condenser Water Loop Demand Inlet Outlet Water Node;

Branch,
    Condenser Water Loop Demand Branch 1,
    ,
    Pipe:Adiabatic,
    Condenser Water Loop Chiller Bypass,
    Condenser Water Loop Chiller Bypass Inlet Water Node,
    Condenser Water Loop Chiller Bypass Outlet Water Node;

Pipe:Adiabatic,
    Condenser Water Loop Chiller Bypass,
    Condenser Water Loop Chiller Bypass Inlet Water Node,
    Condenser Water Loop Chiller Bypass Outlet Water Node;

Branch,
    Condenser Water Loop Demand Branch 2,
    ,
    Chiller:Electric:EIR,
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton,
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Demand Inlet Water Node,
    90.1-2019 WaterCooled  Centrifugal Chiller 0 1231tons 0.6kW/ton Demand Outlet Water Node;

Branch,
    Condenser Water Loop Demand Branch 3,
    ,
    HeatExchanger:FluidToFluid,
    Integrated Waterside Economizer Heat Exchanger,
    Integrated Waterside Economizer Heat Exchanger Demand Inlet Water Node,
    Integrated Waterside Economizer Heat Exchanger Demand Outlet Water Node;

Branch,
    Condenser Water Loop Demand Bypass Branch,
    ,
    Pipe:Adiabatic,
    Condenser Water Loop Demand Bypass Pipe,
    Condenser Water Loop Demand Bypass Pipe Inlet Node,
    Condenser Water Loop Demand Bypass Pipe Outlet Node;

Pipe:Adiabatic,
    Condenser Water Loop Demand Bypass Pipe,
    Condenser Water Loop Demand Bypass Pipe Inlet Node,
    Condenser Water Loop Demand Bypass Pipe Outlet Node;

Branch,
    Condenser Water Loop Demand Outlet Branch,
    ,
    Pipe:Adiabatic,
    Condenser Water Loop Demand Outlet,
    Condenser Water Loop Demand Outlet Inlet Water Node,
    Condenser Water Loop Demand Outlet Node;

Pipe:Adiabatic,
    Condenser Water Loop Demand Outlet,
    Condenser Water Loop Demand Outlet Inlet Water Node,
    Condenser Water Loop Demand Outlet Node;

PlantEquipmentOperationSchemes,
    Condenser Water Loop Operation Schemes,
    PlantEquipmentOperation:CoolingLoad,
    Condenser Water Loop Cooling Operation Scheme,
    Always On Discrete;

PlantEquipmentOperation:CoolingLoad,
    Condenser Water Loop Cooling Operation Scheme,
    0,
    1000000000,
    Condenser Water Loop Cooling Equipment List;

PlantEquipmentList,
    Condenser Water Loop Cooling Equipment List,
    CoolingTower:SingleSpeed,
    Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp;

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,
    1st Sunday in November;

Site:Location,
    Dublin.AP_EM_IRL Design_Conditions,
    53.43,
    -6.25,
    0.00,
    73.80;

SizingPeriod:DesignDay,
    Dublin.AP Ann Clg .4% Condns DB=>MWB,
    7,
    21,
    SummerDesignDay,
    22.2,
    9.5,
    DefaultMultipliers,
    ,
    Wetbulb,
    17.1,
    ,
    ,
    ,
    5.5,
    100442.,
    4.9,
    130,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.380,
    2.391;

SizingPeriod:DesignDay,
    Dublin.AP Ann Clg .4% Condns WB=>MDB,
    7,
    21,
    SummerDesignDay,
    20.9,
    8.6,
    DefaultMultipliers,
    ,
    Wetbulb,
    17.9,
    ,
    ,
    ,
    5.4,
    100442.,
    4.9,
    130,
    No,
    No,
    No,
    ASHRAETau2017,
    ,
    ,
    0.380,
    2.391;

SizingPeriod:DesignDay,
    Dublin.AP Ann Htg 99.6% Condns DB,
    1,
    21,
    WinterDesignDay,
    -2.9,
    0.0,
    DefaultMultipliers,
    ,
    Wetbulb,
    -2.9,
    ,
    ,
    ,
    ,
    100442.,
    3.3,
    260,
    No,
    No,
    No,
    ASHRAEClearSky,
    ,
    ,
    ,
    ,
    0.00;

Site:GroundTemperature:FCfactorMethod,
    16,
    11.9,
    7.7,
    4,
    7.9,
    13.8,
    17.2,
    20.8,
    24.8,
    26.1,
    26.5,
    22.5;

Site:WaterMainsTemperature,
    Correlation,
    ,
    16.6,
    22.5;

Curve:Biquadratic,
    Curve Biquadratic 3,
    -0.035289,
    1,
    0,
    0.0015684,
    0,
    0,
    0,
    1.5,
    -10,
    99;

Curve:Biquadratic,
    Curve Biquadratic 4,
    -1.025,
    0.9,
    0,
    0.05,
    0,
    0,
    0,
    1.5,
    -10,
    99;

Curve:Quadratic,
    Curve Quadratic 2,
    0,
    1,
    0,
    0,
    99;

OutputControl:Table:Style,
    HTML;

Output:VariableDictionary,
    IDF,
    Unsorted;

Output:Meter,
    Electricity:Facility,
    Hourly;

Output:Meter,
    Electricity:Facility,
    RunPeriod;

Output:Meter,
    ITE-CPU:InteriorEquipment:Electricity,
    Hourly;

Output:Meter,
    ITE-CPU:InteriorEquipment:Electricity,
    RunPeriod;

Output:Meter,
    ITE-Fans:InteriorEquipment:Electricity,
    Hourly;

Output:Meter,
    ITE-Fans:InteriorEquipment:Electricity,
    RunPeriod;

Output:Meter,
    ITE-UPS:InteriorEquipment:Electricity,
    Hourly;

Output:Meter,
    ITE-UPS:InteriorEquipment:Electricity,
    RunPeriod;

Output:Meter,
    Cooling:Electricity,
    Hourly;

Output:Meter,
    Cooling:Electricity,
    RunPeriod;

Output:Meter,
    HeatRejection:Electricity,
    Hourly;

Output:Meter,
    HeatRejection:Electricity,
    RunPeriod;

Output:Meter,
    Pumps:Electricity,
    Hourly;

Output:Meter,
    Pumps:Electricity,
    RunPeriod;

Output:Meter,
    Fans:Electricity,
    Hourly;

Output:Meter,
    Fans:Electricity,
    RunPeriod;

Output:Meter,
    InteriorLights:Electricity,
    Hourly;

Output:Meter,
    InteriorLights:Electricity,
    RunPeriod;

Output:Meter,
    InteriorEquipment:Electricity,
    Hourly;

Output:Meter,
    InteriorEquipment:Electricity,
    RunPeriod;

Output:Meter,
    Heating:NaturalGas,
    Hourly;

Output:Meter,
    Heating:NaturalGas,
    RunPeriod;

Output:Meter,
    Heating:Electricity,
    Hourly;

Output:Meter,
    Heating:Electricity,
    RunPeriod;

Output:Meter,
    Humidifier:Electricity,
    Hourly;

Output:Meter,
    Humidifier:Electricity,
    RunPeriod;

RunPeriod,
    Annual,
    1,
    1,
    ,
    12,
    31,
    ,
    ,
    Yes,
    Yes,
    No,
    Yes,
    Yes;

PythonPlugin:SearchPaths,
    TowerWater Paths,
    Yes,
    Yes,
    No,
    /srv/data1/liangzhang/EnergyPlus-HeatRejection-Water/src,
    /srv/data1/liangzhang/EnergyPlus-HeatRejection-Water/runs/proto_dc/dublin;

PythonPlugin:Instance,
    TowerWater,
    No,
    tower_water_model_plugin,
    ModelTowerWater;

PythonPlugin:Variables,
    TowerWater Vars 1,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_LAT,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_ROT,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_LF,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_EPSAT,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_MSAT,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_BRAUN,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_POPPE,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_POPPE1,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Drift,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Blowdown;

PythonPlugin:Variables,
    TowerWater Vars 2,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Makeup,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_MakeupVol,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Cycles,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_CycLimit,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_AirMass,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_AirOutT,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_AirOutW,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Fog,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Mist,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_MePoppe;

PythonPlugin:Variables,
    TowerWater Vars 3,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_MeMerkel,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_NTU,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_AirScale,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Status;

PythonPlugin:OutputVariable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_LAT,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_LAT,
    Averaged,
    SystemTimestep,
    m3/s;

PythonPlugin:OutputVariable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_ROT,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_ROT,
    Averaged,
    SystemTimestep,
    m3/s;

PythonPlugin:OutputVariable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_LF,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_LF,
    Averaged,
    SystemTimestep,
    m3/s;

PythonPlugin:OutputVariable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_EPSAT,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_EPSAT,
    Averaged,
    SystemTimestep,
    m3/s;

PythonPlugin:OutputVariable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_MSAT,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_MSAT,
    Averaged,
    SystemTimestep,
    m3/s;

PythonPlugin:OutputVariable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_BRAUN,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_BRAUN,
    Averaged,
    SystemTimestep,
    m3/s;

PythonPlugin:OutputVariable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_POPPE,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_POPPE,
    Averaged,
    SystemTimestep,
    m3/s;

PythonPlugin:OutputVariable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_POPPE1,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_POPPE1,
    Averaged,
    SystemTimestep,
    m3/s;

PythonPlugin:OutputVariable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Drift,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Drift,
    Averaged,
    SystemTimestep,
    m3/s;

PythonPlugin:OutputVariable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Blowdown,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Blowdown,
    Averaged,
    SystemTimestep,
    m3/s;

PythonPlugin:OutputVariable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Makeup,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Makeup,
    Averaged,
    SystemTimestep,
    m3/s;

PythonPlugin:OutputVariable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_MakeupVol,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_MakeupVol,
    Summed,
    SystemTimestep,
    m3;

PythonPlugin:OutputVariable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Cycles,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Cycles,
    Averaged,
    SystemTimestep,
    ;

PythonPlugin:OutputVariable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_CycLimit,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_CycLimit,
    Averaged,
    SystemTimestep,
    ;

PythonPlugin:OutputVariable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_AirMass,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_AirMass,
    Averaged,
    SystemTimestep,
    kg/s;

PythonPlugin:OutputVariable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_AirOutT,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_AirOutT,
    Averaged,
    SystemTimestep,
    C;

PythonPlugin:OutputVariable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_AirOutW,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_AirOutW,
    Averaged,
    SystemTimestep,
    kgWater/kgDryAir;

PythonPlugin:OutputVariable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Fog,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Fog,
    Averaged,
    SystemTimestep,
    ;

PythonPlugin:OutputVariable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Mist,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Mist,
    Averaged,
    SystemTimestep,
    m3/s;

PythonPlugin:OutputVariable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_MePoppe,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_MePoppe,
    Averaged,
    SystemTimestep,
    ;

PythonPlugin:OutputVariable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_MeMerkel,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_MeMerkel,
    Averaged,
    SystemTimestep,
    ;

PythonPlugin:OutputVariable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_NTU,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_NTU,
    Averaged,
    SystemTimestep,
    ;

PythonPlugin:OutputVariable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_AirScale,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_AirScale,
    Averaged,
    SystemTimestep,
    ;

PythonPlugin:OutputVariable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Status,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Status,
    Averaged,
    SystemTimestep,
    ;

Output:Variable,
    Environment,
    Site Outdoor Air Drybulb Temperature,
    Timestep;

Output:Variable,
    Environment,
    Site Outdoor Air Wetbulb Temperature,
    Timestep;

Output:Variable,
    Environment,
    Site Outdoor Air Humidity Ratio,
    Timestep;

Output:Variable,
    Environment,
    Site Outdoor Air Barometric Pressure,
    Timestep;

Output:Variable,
    Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp,
    Cooling Tower Inlet Temperature,
    Timestep;

Output:Variable,
    Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp,
    Cooling Tower Outlet Temperature,
    Timestep;

Output:Variable,
    Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp,
    Cooling Tower Mass Flow Rate,
    Timestep;

Output:Variable,
    Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp,
    Cooling Tower Heat Transfer Rate,
    Timestep;

Output:Variable,
    Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp,
    Cooling Tower Fan Cycling Ratio,
    Timestep;

Output:Variable,
    Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp,
    Cooling Tower Operating Cells Count,
    Timestep;

Output:Variable,
    Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp,
    Cooling Tower Bypass Fraction,
    Timestep;

Output:Variable,
    Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp,
    Cooling Tower Water Evaporation Volume Flow Rate,
    Timestep;

Output:Variable,
    Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp,
    Cooling Tower Water Drift Volume Flow Rate,
    Timestep;

Output:Variable,
    Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp,
    Cooling Tower Water Blowdown Volume Flow Rate,
    Timestep;

Output:Variable,
    Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp,
    Cooling Tower Make Up Water Volume Flow Rate,
    Timestep;

Output:Variable,
    Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp,
    Cooling Tower Make Up Water Volume,
    Timestep;

Output:Variable,
    Centrifugal Fan Cycling Open Cooling Tower 40.2 gpm/hp,
    Cooling Tower Water Evaporation Volume,
    Timestep;

Output:Variable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_LAT,
    PythonPlugin:OutputVariable,
    Timestep;

Output:Variable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_ROT,
    PythonPlugin:OutputVariable,
    Timestep;

Output:Variable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_LF,
    PythonPlugin:OutputVariable,
    Timestep;

Output:Variable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_EPSAT,
    PythonPlugin:OutputVariable,
    Timestep;

Output:Variable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_MSAT,
    PythonPlugin:OutputVariable,
    Timestep;

Output:Variable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_BRAUN,
    PythonPlugin:OutputVariable,
    Timestep;

Output:Variable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_POPPE,
    PythonPlugin:OutputVariable,
    Timestep;

Output:Variable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_E_POPPE1,
    PythonPlugin:OutputVariable,
    Timestep;

Output:Variable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Drift,
    PythonPlugin:OutputVariable,
    Timestep;

Output:Variable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Blowdown,
    PythonPlugin:OutputVariable,
    Timestep;

Output:Variable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Makeup,
    PythonPlugin:OutputVariable,
    Timestep;

Output:Variable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_MakeupVol,
    PythonPlugin:OutputVariable,
    Timestep;

Output:Variable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Cycles,
    PythonPlugin:OutputVariable,
    Timestep;

Output:Variable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_CycLimit,
    PythonPlugin:OutputVariable,
    Timestep;

Output:Variable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_AirMass,
    PythonPlugin:OutputVariable,
    Timestep;

Output:Variable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_AirOutT,
    PythonPlugin:OutputVariable,
    Timestep;

Output:Variable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_AirOutW,
    PythonPlugin:OutputVariable,
    Timestep;

Output:Variable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Fog,
    PythonPlugin:OutputVariable,
    Timestep;

Output:Variable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Mist,
    PythonPlugin:OutputVariable,
    Timestep;

Output:Variable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_MePoppe,
    PythonPlugin:OutputVariable,
    Timestep;

Output:Variable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_MeMerkel,
    PythonPlugin:OutputVariable,
    Timestep;

Output:Variable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_NTU,
    PythonPlugin:OutputVariable,
    Timestep;

Output:Variable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_AirScale,
    PythonPlugin:OutputVariable,
    Timestep;

Output:Variable,
    CentrifugalFanCyclingOpenCoolingTower402GpmHp_Status,
    PythonPlugin:OutputVariable,
    Timestep;
