\begin{tabular}{lrrrrlrlrrr}
\toprule
Site & Ca & Alk. & SO$_4$ & Cl & Data & $N_{c,\mathrm{eff}}$ & Limit (lowest $N_c$) & WUE$_{N=4}$ & $\Delta$WUE, all sets & $\Delta$WUE, unclamped \\
 & \multicolumn{4}{c}{[mg/L; Ca, Alk.\ as CaCO$_3$]} & & & & [L/kWh] & [\%] & [\%] \\
\midrule
Atlanta & 8 & 12 & 4 & 3 & L & 10.0--10.0 & cap (10) & 2.47 & -17$^c$ to -17 & -- \\
Dallas & 105 & 110 & 33 & 20 & L--M & 3.6--7.6 & alkalinity & 2.66 & -14 to +3 & -14 to +3 \\
Dublin & 47 & 28 & 35 & 25 & M$^\dagger$ & 7.1--10.0 & sulfate & 1.95 & -17$^c$ to -13 & -13 to -13 \\
Frankfurt & 170 & 171 & 45 & 22 & M & 2.3--4.7 & alkalinity & 2.20 & -4 to +31 & -4 to +31 \\
Houston & 97 & 95 & 21 & 38 & M & 4.2--7.8 & alkalinity & 2.52 & -14 to -2 & -14 to -2 \\
Las Vegas & 187 & 112 & 209 & 99 & H & 1.5--3.2 & sulfate (min.) & 3.80 & +9 to +125$^f$ & +9 to +21 \\
Madrid & 40 & 40 & -- & -- & L$^\dagger$ & 10.0--10.0 & cap (10) & 2.74 & -17$^c$ to -17 & -- \\
Montreal & 77 & 93 & 22 & 26 & H & 4.3--10.0 & alkalinity & 2.00 & -17$^c$ to -2 & -11 to -2 \\
Mumbai & 35 & 97 & -- & 10 & L$^\dagger$ & 4.1--10.0 & alkalinity & 2.70 & -17$^c$ to -1 & -10 to -1 \\
Phoenix & 188 & 132 & 239 & 90 & M--H & 1.5--3.3 & sulfate (min.) & 3.72 & +7 to +125$^f$ & +7 to +25 \\
Portland OR & 5 & 29 & -- & -- & H$^\dagger$ & 10.0--10.0 & cap (10) & 2.30 & -17$^c$ to -17 & -- \\
Riyadh & 146 & 80 & 88 & 120 & M$^\dagger$ & 2.1--4.1 & chloride & 4.08 & -1 to +44 & -1 to +44 \\
Singapore & 39 & 35 & 7 & 30 & H & 8.3--10.0 & chloride & 2.52 & -17$^c$ to -15 & -15 to -15 \\
Stockholm & 65 & 45 & 44 & 16 & M--H$^\dagger$ & 5.7--10.0 & sulfate & 1.93 & -17$^c$ to -9 & -16 to -9 \\
\bottomrule
\end{tabular}
