\begin{tabular}{llrrrrrrrrr}
\toprule
 & & \multicolumn{3}{c}{Data center prototype} & \multicolumn{3}{c}{Office prototype} & \multicolumn{3}{c}{Data center, VS tower} \\
\cmidrule(lr){3-5}\cmidrule(lr){6-8}\cmidrule(lr){9-11}
Site & CZ & L/kWh$_{th}$ & EPSAT & MSAT & L/kWh$_{th}$ & EPSAT & MSAT & L/kWh$_{th}$ & EPSAT & MSAT \\
\midrule
Stockholm & 6A & 1.04 & +6.8 & +1.4 & 1.71 & +6.0 & +7.0 & 1.05 & -9.2 & -7.3 \\
Montreal & 6A & 1.08 & +8.2 & +1.4 & 1.80 & +5.0 & +6.2 & 1.09 & -9.3 & -7.1 \\
Dublin & 5A & 1.05 & +4.1 & +0.5 & 1.53 & +4.3 & +5.5 & 1.05 & -7.9 & -5.8 \\
Frankfurt & 4A & 1.17 & +10.1 & +2.7 & 1.72 & +4.3 & +5.5 & 1.11 & -7.6 & -5.5 \\
Portland OR & 4C & 1.23 & +13.2 & +3.8 & 1.88 & +5.8 & +6.7 & 1.13 & -6.8 & -4.8 \\
Madrid & 3B & 1.45 & +21.8 & +8.0 & 2.17 & +10.7 & +11.4 & 1.25 & -6.0 & -4.1 \\
Las Vegas & 2B & 2.03 & +36.6 & +15.0 & 2.76 & +15.9 & +16.0 & 1.50 & -4.0 & -2.5 \\
Phoenix & 1B & 1.95 & +31.4 & +11.0 & 2.58 & +11.3 & +11.7 & 1.54 & -3.8 & -2.2 \\
Riyadh & 1B & 2.13 & +37.5 & +13.5 & 2.49 & +12.3 & +12.7 & 1.65 & -3.9 & -2.6 \\
Atlanta & 3A & 1.32 & +13.4 & +3.3 & 1.66 & +2.4 & +4.1 & 1.22 & -6.3 & -3.9 \\
Dallas & 2A & 1.41 & +14.7 & +3.9 & 1.74 & +2.3 & +3.9 & 1.27 & -5.8 & -3.4 \\
Houston & 2A & 1.33 & +9.0 & +0.8 & 1.54 & -1.3 & +0.9 & 1.25 & -6.6 & -3.8 \\
Mumbai & 0A & 1.45 & +8.1 & -0.0 & 1.51 & -3.1 & -0.5 & 1.35 & -6.1 & -2.9 \\
Singapore & 0A & 1.36 & +2.4 & -1.9 & 1.42 & -4.7 & -1.7 & 1.30 & -7.7 & -3.9 \\
\bottomrule
\end{tabular}
