\begin{tabular}{llrrrrrrrrr}
\toprule
Site & CZ & $\bar T_{wb}$ & PUE & $Q$ [MWh] & $E_{Poppe}$ [m$^3$] & L/kWh$_{th}$ & EP SatExit [\%] & LossFactor [\%] & WUE$_{EP}$ & WUE$_{Poppe}$ \\
\midrule
Stockholm & 6A & 5.4 & 1.243 & 9254 & 9755 & 1.05 & -9.3 & +63.7 & 1.56 & 1.66 \\
Montreal & 6A & 5.5 & 1.247 & 9282 & 10086 & 1.09 & -9.3 & +58.8 & 1.62 & 1.72 \\
Dublin & 5A & 8.8 & 1.243 & 9264 & 9741 & 1.05 & -7.9 & +64.1 & 1.59 & 1.66 \\
Frankfurt & 4A & 9.1 & 1.245 & 9281 & 10348 & 1.11 & -7.6 & +54.8 & 1.69 & 1.76 \\
Portland OR & 4C & 9.4 & 1.245 & 9277 & 10502 & 1.13 & -6.8 & +52.4 & 1.73 & 1.79 \\
Madrid & 3B & 10.1 & 1.248 & 9314 & 11661 & 1.25 & -6.0 & +37.8 & 1.94 & 1.98 \\
Las Vegas & 2B & 10.1 & 1.251 & 9344 & 14039 & 1.50 & -4.0 & +14.9 & 2.38 & 2.39 \\
Phoenix & 1B & 13.6 & 1.255 & 9368 & 14456 & 1.54 & -3.7 & +11.8 & 2.46 & 2.46 \\
Riyadh & 1B & 13.8 & 1.253 & 9363 & 15485 & 1.65 & -3.9 & +4.3 & 2.63 & 2.63 \\
Atlanta & 3A & 14.0 & 1.258 & 9374 & 11394 & 1.22 & -6.3 & +42.0 & 1.89 & 1.94 \\
Dallas & 2A & 15.0 & 1.259 & 9388 & 11922 & 1.27 & -5.8 & +35.9 & 1.99 & 2.03 \\
Houston & 2A & 18.2 & 1.266 & 9438 & 11775 & 1.25 & -6.7 & +38.3 & 1.94 & 2.00 \\
Mumbai & 0A & 23.9 & 1.282 & 9559 & 12904 & 1.35 & -6.3 & +27.8 & 2.14 & 2.19 \\
Singapore & 0A & 25.1 & 1.284 & 9592 & 12448 & 1.30 & -7.9 & +33.0 & 2.03 & 2.12 \\
\bottomrule
\end{tabular}
