\begin{tabular}{llrrrrrrrrrr}
\toprule
Site & CZ & $\bar T_{wb}$ & PUE & $Q$ & $E_{P}$ & mist & $E_P/Q$ & \multicolumn{2}{c}{EP SatExit vs Poppe [\%]} & corr. & LF \\
 & & [\textdegree C] & & [MWh] & [m$^3$] & [\%] & [L/kWh$_{th}$] & total & vapour & [\% h] & [\%] \\
\midrule
Stockholm & 6A & 5.4 & 1.24 & 9254 & 9755 & 4.9 & 1.05 & -9.3 & -4.6 & 100 & +64 \\
Montreal & 6A & 5.5 & 1.25 & 9282 & 10086 & 4.8 & 1.09 & -9.3 & -4.8 & 0 & +59 \\
Dublin & 5A & 8.8 & 1.24 & 9264 & 9741 & 3.5 & 1.05 & -7.9 & -4.6 & 99 & +64 \\
Frankfurt & 4A & 9.1 & 1.25 & 9281 & 10348 & 3.1 & 1.11 & -7.6 & -4.6 & 66 & +55 \\
Portland OR & 4C & 9.4 & 1.24 & 9277 & 10502 & 2.5 & 1.13 & -6.8 & -4.5 & 95 & +52 \\
Madrid & 3B & 10.1 & 1.25 & 9314 & 11661 & 1.7 & 1.25 & -6.0 & -4.4 & 66 & +38 \\
Las Vegas & 2B & 10.1 & 1.25 & 9344 & 14039 & 0.3 & 1.50 & -4.0 & -3.7 & 0 & +15 \\
Phoenix & 1B & 13.6 & 1.25 & 9368 & 14456 & 0.2 & 1.54 & -3.7 & -3.5 & 0 & +12 \\
Riyadh & 1B & 13.8 & 1.25 & 9363 & 15485 & 0.1 & 1.65 & -3.9 & -3.8 & 0 & +4 \\
Atlanta & 3A & 14.0 & 1.26 & 9374 & 11394 & 1.3 & 1.22 & -6.3 & -5.1 & 0 & +42 \\
Dallas & 2A & 15.0 & 1.26 & 9388 & 11922 & 1.0 & 1.27 & -5.8 & -4.8 & 0 & +36 \\
Houston & 2A & 18.2 & 1.27 & 9438 & 11775 & 1.0 & 1.25 & -6.7 & -5.7 & 0 & +38 \\
Mumbai & 0A & 23.9 & 1.28 & 9559 & 12904 & 0.1 & 1.35 & -6.3 & -6.2 & 0 & +28 \\
Singapore & 0A & 25.1 & 1.28 & 9592 & 12448 & 0.3 & 1.30 & -7.9 & -7.6 & 0 & +33 \\
\bottomrule
\end{tabular}
