\begin{tabular}{llrrrrrrrr}
\toprule
Site & CZ & WUE$_{tower}$ & WUE$_{T28}$ & WUE$_{wet}$ & $\Delta$WUE$_{T28}$ [\%] & h$_{out}$ dry & h$_{out}$ T28 & $\Delta E_{T28}$ [\%] & L/kWh$_{saved}$ \\
\midrule
Stockholm & 6A & 1.66 & 0.00 & 0.29 & -100 & 0 & 0 & 0.00 & -- \\
Montreal & 6A & 1.72 & 0.05 & 0.42 & -97 & 35 & 0 & 0.03 & 114 \\
Dublin & 5A & 1.66 & 0.00 & 0.25 & -100 & 0 & 0 & 0.00 & -- \\
Frankfurt & 4A & 1.76 & 0.09 & 0.53 & -95 & 78 & 0 & 0.05 & 120 \\
Portland OR & 4C & 1.79 & 0.13 & 0.66 & -93 & 115 & 0 & 0.08 & 122 \\
Madrid & 3B & 1.98 & 0.48 & 1.08 & -76 & 648 & 0 & 0.33 & 109 \\
Las Vegas & 2B & 2.39 & 1.41 & 2.15 & -41 & 2185 & 0 & 1.06 & 100 \\
Phoenix & 1B & 2.46 & 1.69 & 2.37 & -31 & 2803 & 3 & 1.21 & 104 \\
Riyadh & 1B & 2.63 & 2.26 & 2.86 & -14 & 3284 & 0 & 1.65 & 102 \\
Atlanta & 3A & 1.94 & 0.29 & 0.81 & -85 & 457 & 0 & 0.20 & 109 \\
Dallas & 2A & 2.03 & 0.59 & 1.09 & -71 & 1226 & 1 & 0.40 & 113 \\
Houston & 2A & 2.00 & 0.47 & 0.86 & -77 & 1172 & 5 & 0.30 & 116 \\
Mumbai & 0A & 2.19 & 0.89 & 1.13 & -60 & 1875 & 4 & 0.59 & 112 \\
Singapore & 0A & 2.12 & 0.70 & 0.81 & -67 & 1208 & 4 & 0.50 & 105 \\
\bottomrule
\end{tabular}
