\begin{tabular}{lrrr}
\toprule
Model & $T_{a,o}$ bias [K] & $T_{a,o}$ rms [K] & $E$ vs Poppe, mean (range) [\%] \\
\midrule
Poppe (this work) & -0.20 & 0.84 & -- \\
Merkel, saturated exit & -0.75 & 1.10 & -7.2 (-10.9 to -3.1) \\
Braun e-NTU & -0.71 & 1.07 & -7.3 (-10.9 to -4.4) \\
EnergyPlus SaturatedExit & -- & -- & -11.2 (-15.1 to -5.9) \\
Merkel, Kloppers' analysis & -0.83 & 1.16 & -- \\
\bottomrule
\end{tabular}
