\begin{tabular}{llrrrrrr}
\toprule
Fill & $L_{fi}$ [m] & $Me_P$ vs K. [\%] & $T_{a,o}$ vs meas. bias / rms [K] & $n$ & $T_{w,o}$ rms, $n$=0.6 [K] & $T_{w,o}$ rms, $G_w,G_a$ fit [K] & $E$ err., $n$=0.6 [\%] \\
\midrule
trickle & 1.08 & +0.8 (max 1.7) & +0.55 / 0.86 & 0.55 & 0.38 & 0.13 & +1.0 (max 4.7) \\
trickle & 1.53 & +0.9 (max 2.2) & -0.88 / 1.18 & 0.59 & 0.18 & 0.13 & -0.5 (max 2.7) \\
trickle & 1.98 & +1.6 (max 8.8) & -0.58 / 1.12 & 0.59 & 0.17 & 0.19 & +0.0 (max 2.0) \\
splash 0.1m & 2.50 & +0.9 (max 2.0) & +0.23 / 0.56 & 0.51 & 0.46 & 0.12 & +1.0 (max 6.6) \\
film & 0.60 & +0.9 (max 1.8) & -0.34 / 0.68 & 0.60 & 0.83 & 0.21 & +4.3 (max 11.5) \\
film & 0.90 & +1.0 (max 2.6) & -0.25 / 0.63 & 0.57 & 0.68 & 0.14 & -4.4 (max 10.2) \\
film & 1.20 & +1.0 (max 3.4) & -0.16 / 0.64 & 0.59 & 0.47 & 0.13 & -3.0 (max 7.7) \\
\bottomrule
\end{tabular}
