\begin{tabular}{lrrrrrrrrr}
\toprule
 & \multicolumn{4}{c}{EnergyPlus tower (base plant)} & \multicolumn{5}{c}{Ordinary fill, design $L/G$ = 1.0--1.4} \\
\cmidrule(lr){2-5}\cmidrule(lr){6-10}
Site & $T_{wb,d}$ & $Me_{P,d}$ & corr. & EP vs P & $Me_{P,d}$ & EP vs P & EP vs P & P shift & capped \\
 & [\textdegree C] & & [\% h] & [\%] & ($L/G$=1.2) & ($L/G$=1.2) [\%] & range [\%] & [\%] & [\% h] \\
\midrule
Stockholm & 20.0 & 7.6 & 100 & -9.3 & 2.05 & -8.9 & -9.1 to -8.5 & +0.3 & 0.0 \\
Montreal & 23.5 & 2.8 & 0 & -9.3 & 1.51 & -7.9 & -8.6 to -6.6 & +0.5 & 0.1 \\
Dublin & 20.0 & 7.2 & 99 & -7.9 & 2.07 & -7.7 & -7.8 to -7.3 & -0.0 & 0.0 \\
Frankfurt & 21.0 & 6.5 & 66 & -7.6 & 1.85 & -6.5 & -7.2 to -5.1 & +1.0 & 0.0 \\
Portland OR & 20.8 & 7.2 & 95 & -6.8 & 1.87 & -5.3 & -6.2 to -3.4 & +1.5 & 0.0 \\
Madrid & 20.0 & 5.4 & 66 & -6.0 & 2.01 & -4.0 & -5.4 to -1.3 & +2.4 & 0.0 \\
Las Vegas & 22.5 & 2.7 & 0 & -4.0 & 1.60 & +1.5 & -2.0 to +7.1 & +3.2 & 0.0 \\
Phoenix & 24.1 & 2.4 & 0 & -3.7 & 1.42 & +4.0 & -0.4 to +10.9 & +3.4 & 0.3 \\
Riyadh & 21.8 & 3.3 & 0 & -3.9 & 1.69 & +2.5 & -1.6 to +9.5 & +4.9 & 0.0 \\
Atlanta & 25.1 & 2.0 & 0 & -6.3 & 1.33 & -3.4 & -5.0 to -0.7 & +1.1 & 2.7 \\
Dallas & 25.8 & 2.0 & 0 & -5.8 & 1.26 & -1.6 & -3.9 to +2.0 & +1.5 & 8.5 \\
Houston & 26.8 & 1.8 & 0 & -6.7 & 1.17 & -3.2 & -5.1 to -0.3 & +1.1 & 13.1 \\
Mumbai & 28.4 & 1.5 & 0 & -6.3 & 1.05 & -0.9 & -3.5 to +3.0 & +1.4 & 13.8 \\
Singapore & 28.0 & 1.6 & 0 & -7.9 & 1.08 & -4.4 & -6.0 to -1.8 & +1.0 & 1.7 \\
\bottomrule
\end{tabular}
