\begin{tabular}{lrrrrr}
\toprule
Plant variant & Phoenix & Singapore & Frankfurt & Stockholm & All sites ($n$) \\
\midrule
Base (N+1 tower, 18\,\textdegree C floor) & -3.7 & -7.9 & -7.6 & -9.3 & -9.3 to -3.7 (14) \\
Tower sized for duty (2 chillers) & -4.4 & -8.4 & -7.7 & -9.3 & -- \\
Condenser floor 15\,\textdegree C & -3.1 & -7.9 & -6.6 & -8.2 & -- \\
Both & -4.1 & -8.4 & -6.9 & -8.4 & -- \\
Equipment-informed plant$^a$ & -2.5 & -7.5 & -6.7 & -8.3 & -8.4 to -2.5 (14) \\
Ordinary fill, design $L/G$ = 1.2$^b$ & +4.0 & -4.4 & -6.5 & -8.9 & -8.9 to +4.0 (14) \\
\bottomrule
\end{tabular}
