\begin{tabular}{lrrrrlrlrrr}
\toprule
Site & Ca & Alk. & SO$_4$ & Cl & Data & $N_{c,\mathrm{eff}}$ & Limit (lowest $N_c$) & WUE$_{N=4}$ & $\Delta$WUE, all sets & $\Delta$WUE, unclamped \\
 & \multicolumn{4}{c}{[mg/L; Ca, Alk.\ as CaCO$_3$]} & & & & [L/kWh] & [\%] & [\%] \\
\midrule
Stockholm & 65 & 45 & 44 & 16 & M--H$^\dagger$ & 5.7--10.0 & sulfate & 1.73 & -17$^c$ to -9 & -16 to -9 \\
Montreal & 77 & 93 & 22 & 26 & H & 4.3--10.0 & alkalinity & 1.78 & -17$^c$ to -2 & -11 to -2 \\
Dublin & 47 & 28 & 35 & 25 & M$^\dagger$ & 7.1--10.0 & sulfate & 1.72 & -17$^c$ to -13 & -13 to -13 \\
Frankfurt & 170 & 171 & 45 & 22 & M & 2.3--4.7 & alkalinity & 1.83 & -5 to +31 & -5 to +31 \\
Portland OR & 5 & 29 & -- & -- & H$^\dagger$ & 10.0--10.0 & cap (10) & 1.86 & -17$^c$ to -17 & -- \\
Madrid & 40 & 40 & -- & -- & L$^\dagger$ & 10.0--10.0 & cap (10) & 2.06 & -17$^c$ to -17 & -- \\
Las Vegas & 187 & 112 & 209 & 99 & H & 1.5--3.2 & sulfate (min.) & 2.48 & +9 to +125$^f$ & +9 to +21 \\
Phoenix & 188 & 132 & 239 & 90 & M--H & 1.5--3.3 & sulfate (min.) & 2.56 & +7 to +125$^f$ & +7 to +25 \\
Riyadh & 146 & 80 & 88 & 120 & M$^\dagger$ & 2.1--4.1 & chloride & 2.74 & -1 to +44 & -1 to +44 \\
Atlanta & 8 & 12 & 4 & 3 & L & 10.0--10.0 & cap (10) & 2.01 & -17$^c$ to -17 & -- \\
Dallas & 105 & 110 & 33 & 20 & L--M & 3.6--7.6 & alkalinity & 2.11 & -14 to +3 & -14 to +3 \\
Houston & 97 & 95 & 21 & 38 & M & 4.2--7.8 & alkalinity & 2.08 & -14 to -2 & -14 to -2 \\
Mumbai & 35 & 97 & -- & 10 & L$^\dagger$ & 4.1--10.0 & alkalinity & 2.28 & -17$^c$ to -1 & -10 to -1 \\
Singapore & 39 & 35 & 7 & 30 & H & 8.3--10.0 & chloride & 2.20 & -17$^c$ to -15 & -15 to -15 \\
\bottomrule
\end{tabular}
